Name,Study Type,Fault No,Initial pos seq iq (pu),Initial neg seq iq (pu),Initial V (pu),Last iq (pu),Last V (pu),Last Saturation Point Current (pu),Saturated,Grouped By,Delta iq pos seq (pu),Delta iq neg seq (pu),ABS(Delta neq2pos seq iq),Delta V (pu),Excluded By Voltage Range,Last pos seq iq (pu),Included By Voltage Range
DMAT-CRG_BalancedFaults_001_FL2261.54_X2R14_P-1_Q0_V1.015,Faults,1,3.190244462880452e-05,,1.0151651583140726,,0.0011030039323733246,1.3100314094564391,True,,0.6778720111036064,,,-1.0140621543816992,,0.6779039135482352,True
DMAT-CRG_BalancedFaults_002_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10711394807445064,,1.015145407009005,,0.0010868389587621108,1.3222231528390913,True,,0.5886998174786165,,,-1.0140585680502427,,0.48158586940416587,True
DMAT-CRG_BalancedFaults_003_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.1067080209514407,,1.0152977382449628,,0.0010852916647410202,1.2909329212637717,True,,0.5357345169388998,,,-1.0142124465802218,,0.6424425378903406,True
DMAT-CRG_BalancedFaults_004_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.0011185733119114583,1.3041439346642225,True,,0.4909557337204543,,,-1.0135083170012436,,0.49667908572040065,True
DMAT-CRG_BalancedFaults_005_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.0010590852985058207,1.3103448831847182,True,,0.4189351184740491,,,-1.0137132081903772,,0.31150052423962343,True
DMAT-CRG_BalancedFaults_006_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.0010551849412929837,1.2890026551624785,True,,0.37714935483079365,,,-1.0138302695885026,,0.48452628913487344,True
DMAT-CRG_BalancedFaults_007_FL2261.54_X2R14_P-0.05_Q0_V1.015,Faults,1,0.0003013327806327167,,1.0150513723956,,0.001222570966978328,1.3024771679570892,True,,1.3034106741943803,,,-1.0138288014286216,,1.303712006975013,True
DMAT-CRG_BalancedFaults_008_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.0012140656069873459,1.314282085144367,True,,1.3691421091606555,,,-1.0137202864609152,,1.2639470095218004,True
DMAT-CRG_BalancedFaults_009_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.0012051203666494593,1.2845277920359028,True,,1.1786830521281302,,,-1.0139814907153364,,1.2844177751378232,True
DMAT-CRG_BalancedFaults_010_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.0014782236301893444,1.3018632869717008,True,,1.2935380569890824,,,-1.0133209057477095,,1.2909602889002134,True
DMAT-CRG_BalancedFaults_011_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.0014368045379093797,1.3172605079709592,True,,1.382383114836941,,,-1.0132911121793802,,1.2747470860195738,True
DMAT-CRG_BalancedFaults_012_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.001421015994792028,1.2884567646758673,True,,1.180261826613881,,,-1.0136807288378384,,1.2852644205723354,True
DMAT-CRG_BalancedFaults_013_FL2261.54_X2R14_P-1_Q0_V1.015,Faults,1,-0.001943263796089286,,1.0153037773965012,,0.5721567987280926,1.2199862196397917,True,,0.9925470283052874,,,-0.4431469786684087,,0.9906037645091981,True
DMAT-CRG_BalancedFaults_014_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10354737439853381,,1.015502072757072,,0.5763861767570376,1.2120286821825859,True,,1.0591059258292788,,,-0.4391158960000344,,0.955558551430745,True
DMAT-CRG_BalancedFaults_015_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.10688483799146338,,1.0153365910205074,,0.5677050886909393,1.2274850257036265,True,,0.9174985486417094,,,-0.44763150232956816,,1.0243833866331729,True
DMAT-CRG_BalancedFaults_016_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.004705735981434674,,1.0143877093715366,,0.6510346554095836,1.8529208182872794,True,,1.1269417959816082,,,-0.36335305396195294,,1.1316475319630428,True
DMAT-CRG_BalancedFaults_017_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10752087323943178,,1.0147198263246717,,0.6449756050282328,1.1129147362862226,True,,0.8253850865816842,,,-0.3697442212964389,,0.7178642133422524,True
DMAT-CRG_BalancedFaults_018_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.10755834704887282,,1.014935143697417,,0.632613793644561,1.0928599912494317,True,,0.6902138841484725,,,-0.38232135005285595,,0.7977722311973453,True
DMAT-CRG_BalancedFaults_019_FL2261.54_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.00030166328894238144,,1.0150614463068497,,0.5797784865550419,1.1337926610101072,True,,1.065950564570921,,,-0.43528295975180775,,1.0656489012819788,True
DMAT-CRG_BalancedFaults_020_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10596295030096253,,1.014906715593289,,0.5820847444942792,1.0993572214763985,True,,1.1327219787349485,,,-0.4328219710990098,,1.026759028433986,True
DMAT-CRG_BalancedFaults_021_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10605427409629478,,1.0152286623124422,,0.5695615612779703,1.0899399262655758,True,,0.9704243329668812,,,-0.44566710103447194,,1.076478607063176,True
DMAT-CRG_BalancedFaults_022_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.002581338038334751,,1.014976640893915,,0.7030660131467106,1.1022228198400565,True,,1.1018502954276093,,,-0.31191062774720435,,1.0992689573892744,True
DMAT-CRG_BalancedFaults_023_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10764615669687741,,1.0148230010261645,,0.6961673490208172,1.0484068781456786,True,,1.1529962675967007,,,-0.3186556520053473,,1.0453501108998233,True
DMAT-CRG_BalancedFaults_024_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.105457529181262,,1.015065810688007,,0.6892928864446786,1.2349217016115184,True,,1.1262260868514897,,,-0.3257729242433285,,1.2316836160327518,True
DMAT-CRG_BalancedFaults_025_FL2261.54_X2R14_P-1_Q0_V1.015,Faults,1,-0.0001301565612491216,,1.0151386802887499,,0.7423274302456638,1.5329000338148433,True,,0.8570432203222204,,,-0.27281125004308604,,0.8569130637609712,True
DMAT-CRG_BalancedFaults_026_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10669688152264394,,1.0151980478727145,,0.7439431336990399,1.4782302711052209,True,,0.872526087846428,,,-0.27125491417367464,,0.7658292063237842,True
DMAT-CRG_BalancedFaults_027_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.10620646643246108,,1.0152392022821117,,0.7408808490321764,1.5874692506511991,True,,0.8412353137397117,,,-0.2743583532499353,,0.9474417801721728,True
DMAT-CRG_BalancedFaults_028_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005564077268799174,,1.0146067489362585,,0.8033354995610281,1.349062228437515,True,,0.6643461687548439,,,-0.21127124937523034,,0.669910246023643,True
DMAT-CRG_BalancedFaults_029_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10747173423932017,,1.0147451623128814,,0.7806121254805745,1.3580975622470814,True,,0.7396729214589274,,,-0.2341330368323069,,0.6322011872196072,True
DMAT-CRG_BalancedFaults_030_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.10760967149679243,,1.01499271717502,,0.772435273009027,1.4871259640148224,True,,0.7447059807711278,,,-0.2425574441659929,,0.8523156522679203,True
DMAT-CRG_BalancedFaults_031_FL2261.54_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0017593348440542755,,1.0149078124358362,,0.7537800823159448,0.9153305372025787,False,,0.9144784028542313,,,-0.2611277301198913,,0.912719068010177,True
DMAT-CRG_BalancedFaults_032_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.1064093503162263,,1.0148018063961644,,0.7550238215434464,0.8247971728417594,False,,0.9283664194492358,,,-0.25977798485271797,,0.8219570691330095,True
DMAT-CRG_BalancedFaults_033_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10581392303368234,,1.0152570752322239,,0.752794683306306,1.0081572696550885,True,,0.8998728167394938,,,-0.2624623919259179,,1.0056867397731761,True
DMAT-CRG_BalancedFaults_034_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.001658895976061785,,1.0152067651224133,,0.8162014413467568,0.5906714965961549,False,,0.5889691962937843,,,-0.1990053237756565,,0.5873103003177225,True
DMAT-CRG_BalancedFaults_035_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10736430895782359,,1.0147901698542534,,0.8152525068867602,0.5276342902127175,False,,0.6310470530128824,,,-0.1995376629674932,,0.5236827440550589,True
DMAT-CRG_BalancedFaults_036_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10677418421899305,,1.0153650245486392,,0.8031110970112593,0.6924382251516981,False,,0.5817362447792733,,,-0.21225392753737993,,0.6885104289982664,True
DMAT-CRG_UnbalancedFaults_037p1_FL2680_X2R14_P-1_Q0_V1.015,Faults,1,0.005610513881628701,,1.0146131423290692,,0.371895742511339,2.7701486217127353,True,,0.8187073161424508,,,-0.6427173998177302,,0.8243178300240795,True
DMAT-CRG_UnbalancedFaults_037p2_FL1975.86_X2R6.250782_P-1_Q0_V1.015,Faults,1,-0.0022584338417594046,,1.0153252377924464,,0.35006625486992876,2.6345029445505155,True,,0.8169537326358877,,,-0.6652589829225177,,0.8146952987941283,True
DMAT-CRG_UnbalancedFaults_037p3_FL2261.54_X2R6.262478_P-1_Q0_V1.015,Faults,1,0.002835278721411716,,1.0148070343353208,,0.36089561813151116,2.701707810102976,True,,0.8146915643219046,,,-0.6539114162038097,,0.8175268430433164,True
DMAT-CRG_UnbalancedFaults_038_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10711394807445064,,1.015145407009005,,0.3601523709994779,2.7575278844979576,True,,0.9261661351295936,,,-0.6549930360095271,,0.8190521870551429,True
DMAT-CRG_UnbalancedFaults_039_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.1067080209514407,,1.0152977382449628,,0.3581371415135362,2.6261383839623984,True,,0.7291946734103255,,,-0.6571605967314267,,0.8359026943617662,True
DMAT-CRG_UnbalancedFaults_040_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.2619019428464517,2.1351537612203484,True,,0.7623173230755533,,,-0.7527249474667033,,0.7680406750754997,True
DMAT-CRG_UnbalancedFaults_041_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.27375418017084086,2.1826626561429654,True,,0.8118761638844143,,,-0.7410181133180421,,0.7044415696499886,True
DMAT-CRG_UnbalancedFaults_042_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.26594234400724864,2.097829411560857,True,,0.6208270335597833,,,-0.748943110522547,,0.7282039678638631,True
DMAT-CRG_UnbalancedFaults_043p1_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.00047741970174223174,,1.015066464982542,,0.3750107956266861,2.792220571541409,True,,0.9708290801327966,,,-0.6400556693558559,,0.9703516604310544,True
DMAT-CRG_UnbalancedFaults_043p2_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.0018201245939276707,,1.0155794269296794,,0.35235686221934437,2.649337673143888,True,,0.9869506419073655,,,-0.663222564710335,,0.9851305173134378,True
DMAT-CRG_UnbalancedFaults_043p3_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.00038563752228832623,,1.0146406388994713,,0.36257123204933356,2.712321144067338,True,,0.9767440045301898,,,-0.6520694068501378,,0.9771296420524782,True
DMAT-CRG_UnbalancedFaults_044_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.3632819801848649,2.778233471327687,True,,1.0755656460177838,,,-0.6516523718830377,,0.9703705463789286,True
DMAT-CRG_UnbalancedFaults_045_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.3606556956101722,2.6400225783481375,True,,0.8625468080982618,,,-0.6545309154718136,,0.9682815311079548,True
DMAT-CRG_UnbalancedFaults_046_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.2751982537134015,2.2691769204094734,True,,1.040150540203081,,,-0.7396008756644974,,1.037572772114212,True
DMAT-CRG_UnbalancedFaults_047_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.2787925078605657,2.2571462671121596,True,,1.1435439279579593,,,-0.7359354088567238,,1.0359078991405921,True
DMAT-CRG_UnbalancedFaults_048_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.274348667184966,2.1426493233473827,True,,0.9415662753450155,,,-0.7407530776476645,,1.0465688693034698,True
DMAT-CRG_UnbalancedFaults_049p1_FL2680_X2R14_P-1_Q0_V1.015,Faults,1,0.005610513881628701,,1.0146131423290692,,0.371895742511339,2.7701486217127353,True,,0.8187073161424508,,,-0.6427173998177302,,0.8243178300240795,True
DMAT-CRG_UnbalancedFaults_049p2_FL1975.86_X2R6.250782_P-1_Q0_V1.015,Faults,1,-0.0022584338417594046,,1.0153252377924464,,0.35006625486992876,2.6345029445505155,True,,0.8169537326358877,,,-0.6652589829225177,,0.8146952987941283,True
DMAT-CRG_UnbalancedFaults_049p3_FL2261.54_X2R6.262478_P-1_Q0_V1.015,Faults,1,0.002570840135888486,,1.0147743620065024,,0.7400767488297799,1.862518406255524,True,,0.9268768799668505,,,-0.2746976131767225,,0.929447720102739,True
DMAT-CRG_UnbalancedFaults_050_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10354737439853381,,1.015502072757072,,0.7076384795296184,1.4801360971932243,True,,0.5398471161673385,,,-0.3078635932274536,,0.43629974176880465,True
DMAT-CRG_UnbalancedFaults_051_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.10688483799146338,,1.0153365910205074,,0.7427645848619633,1.8919874857721348,True,,0.8960429721263451,,,-0.27257200615854416,,1.0029278101178085,True
DMAT-CRG_UnbalancedFaults_052_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.004705735981434674,,1.0143877093715366,,0.7717314750761661,1.5944325358239109,True,,0.783253521989561,,,-0.24265623429537042,,0.7879592579709956,True
DMAT-CRG_UnbalancedFaults_053_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10752087323943178,,1.0147198263246717,,0.7454179865765728,1.6038932396491157,True,,0.8634699093083278,,,-0.26930183974809896,,0.755949036068896,True
DMAT-CRG_UnbalancedFaults_054_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.10755834704887282,,1.014935143697417,,0.7362609260762419,1.7316378889765205,True,,0.8715120719999332,,,-0.27867421762117506,,0.979070419048806,True
DMAT-CRG_UnbalancedFaults_055p1_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0015826871594770927,,1.014978335174602,,0.7319561953928296,1.5847550666686232,True,,1.0317410943570906,,,-0.2830221397817724,,1.0301584071976135,True
DMAT-CRG_UnbalancedFaults_055p2_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.001607904458263774,,1.0156065369413156,,0.7439570960511084,1.4549093815820646,True,,0.9810934727133603,,,-0.27164944089020726,,0.9794855682550966,True
DMAT-CRG_UnbalancedFaults_055p3_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.0005074596317358047,,1.0146423459084555,,0.7375979915274639,1.5165436323824528,True,,1.0087745008693283,,,-0.2770443543809916,,1.0092819605010641,True
DMAT-CRG_UnbalancedFaults_056_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10596295030096253,,1.014906715593289,,0.7392808571918053,1.4729707757646706,True,,1.0224343970426688,,,-0.2756258584014837,,0.9164714467417062,True
DMAT-CRG_UnbalancedFaults_057_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10605427409629478,,1.0152286623124422,,0.7380391601905747,1.5624151525324042,True,,0.9854945659018718,,,-0.27718950212186755,,1.0915488399981665,True
DMAT-CRG_UnbalancedFaults_058_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.002581338038334751,,1.014976640893915,,0.799409091879804,1.0177845487817618,True,,0.7438711434047722,,,-0.2155675490141109,,0.7412898053664375,True
DMAT-CRG_UnbalancedFaults_059_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10764615669687741,,1.0148230010261645,,0.7973371032033199,0.976629440706342,False,,0.7857356770860708,,,-0.21748589782284466,,0.6780895203891935,True
DMAT-CRG_UnbalancedFaults_060_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.105457529181262,,1.015065810688007,,0.7928794663450601,1.1117729583032334,True,,0.7676958854370757,,,-0.22218634434294693,,0.8731534146183376,True
DMAT-CRG_UnbalancedFaults_061p1_FL2680_X2R14_P-1_Q0_V1.015,Faults,1,0.005610513881628701,,1.0146131423290692,,0.7493562555047442,2.4444821315842686,True,,0.7001249281491285,,,-0.265256886824325,,0.7057354420307572,True
DMAT-CRG_UnbalancedFaults_061p2_FL1975.86_X2R6.250782_P-1_Q0_V1.015,Faults,1,-0.0022584338417594046,,1.0153252377924464,,0.7579508568479671,2.280155380478021,True,,0.6912036408776027,,,-0.2573743809444793,,0.6889452070358433,True
DMAT-CRG_UnbalancedFaults_061p3_FL2261.54_X2R6.262478_P-1_Q0_V1.015,Faults,1,0.002835278721411716,,1.0148070343353208,,0.7547215368303928,2.3558014417730053,True,,0.6918922729603751,,,-0.26008549750492804,,0.6947275516817869,True
DMAT-CRG_UnbalancedFaults_062_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10711394807445064,,1.015145407009005,,0.7573178843659314,2.3974517544710485,True,,0.7872976272027047,,,-0.2578275226430735,,0.6801836791282541,True
DMAT-CRG_UnbalancedFaults_063_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.1067080209514407,,1.0152977382449628,,0.7462779851391006,2.3000765289000435,True,,0.6143989958808935,,,-0.26901975310586224,,0.7211070168323342,True
DMAT-CRG_UnbalancedFaults_064_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.7881190335950887,1.9917735302407071,True,,0.6829906644452624,,,-0.22650785671806628,,0.6887140164452087,True
DMAT-CRG_UnbalancedFaults_065_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.8177433244512673,1.8507569393364942,True,,0.7255197675929261,,,-0.1970289690376157,,0.6180851733585004,True
DMAT-CRG_UnbalancedFaults_066_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.7986402972180039,1.7986382583585696,True,,0.5686267829869678,,,-0.21624515731179172,,0.6760037172910476,True
DMAT-CRG_UnbalancedFaults_067p1_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.00047741970174223174,,1.015066464982542,,0.7450591071672665,2.414915529001607,True,,0.7058065945062728,,,-0.2700073578152755,,0.7053291748045306,True
DMAT-CRG_UnbalancedFaults_067p2_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.0018201245939276707,,1.0155794269296794,,0.7487775435401258,2.2411356849199935,True,,0.7128663237294521,,,-0.2668018833895536,,0.7110461991355245,True
DMAT-CRG_UnbalancedFaults_067p3_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.00038563752228832623,,1.0146406388994713,,0.7457442222251055,2.317423354776274,True,,0.7094082595533902,,,-0.2688964166743658,,0.7097938970756785,True
DMAT-CRG_UnbalancedFaults_068_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.7519482384487068,2.3611169473247116,True,,0.7846824239305216,,,-0.26298611361919577,,0.6794873242916664,True
DMAT-CRG_UnbalancedFaults_069_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.7410461134122902,2.272462495883962,True,,0.6242044450005089,,,-0.2741404976696956,,0.7299391680102019,True
DMAT-CRG_UnbalancedFaults_070_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.7621703259601125,1.9871207289467894,True,,0.7469316275397617,,,-0.2526288034177864,,0.7443538594508927,True
DMAT-CRG_UnbalancedFaults_071_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.7704486129743241,1.8139346158920122,True,,0.8209921799267204,,,-0.24427930374296547,,0.7133561511093532,True
DMAT-CRG_UnbalancedFaults_072_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.7466527296091476,1.7425626068040687,True,,0.6741585028500812,,,-0.26844901522348286,,0.7791610968085355,True
DMAT-CRG_UnbalancedFaults_073p1_FL2680_X2R14_P-1_Q0_V1.015,Faults,1,0.006103866091638329,,1.014562422342016,,0.8628858488090161,1.6710159846949058,True,,0.44327372553356353,,,-0.1516765735329999,,0.44937759162520186,False
DMAT-CRG_UnbalancedFaults_073p2_FL1975.86_X2R6.250782_P-1_Q0_V1.015,Faults,1,-0.0029067285166926434,,1.015256769773793,,0.8645900153948337,1.5824424952635894,True,,0.44510580536482697,,,-0.15066675437895938,,0.4421990768481343,False
DMAT-CRG_UnbalancedFaults_073p3_FL2261.54_X2R6.262478_P-1_Q0_V1.015,Faults,1,0.002570840135888486,,1.0147743620065024,,0.8629757549922823,1.6234275142610717,True,,0.4480868247473197,,,-0.1517986070142201,,0.4506576648832082,False
DMAT-CRG_UnbalancedFaults_074_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10354737439853381,,1.015502072757072,,0.8668506716059204,1.611346856129227,True,,0.461058171702891,,,-0.1486514011511516,,0.3575107973043572,False
DMAT-CRG_UnbalancedFaults_075_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.10688483799146338,,1.0153365910205074,,0.863356366230682,1.6321667309838168,True,,0.41778367445506476,,,-0.15198022478982542,,0.5246685124465281,False
DMAT-CRG_UnbalancedFaults_076_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.004705735981434674,,1.0143877093715366,,0.8851378033980556,1.3302787569794603,True,,0.39225088534077784,,,-0.12924990597348096,,0.39695662132221254,False
DMAT-CRG_UnbalancedFaults_077_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10752087323943178,,1.0147198263246717,,0.8749238390651167,1.325276969878933,True,,0.4415229741435267,,,-0.139795987259555,,0.33400210090409493,False
DMAT-CRG_UnbalancedFaults_078_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.10755834704887282,,1.014935143697417,,0.8628500405287991,1.3924060269870162,True,,0.4191396007567024,,,-0.1520851031686179,,0.5266979478055752,False
DMAT-CRG_UnbalancedFaults_079p1_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0015826871594770927,,1.014978335174602,,0.8680517588965672,1.294551067884393,True,,0.4633977844385085,,,-0.14692657627803485,,0.4618150972790314,False
DMAT-CRG_UnbalancedFaults_079p2_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.0018201245939276707,,1.0155794269296794,,0.7487775435401258,2.2411356849199935,True,,0.7128663237294521,,,-0.2668018833895536,,0.7110461991355245,True
DMAT-CRG_UnbalancedFaults_079p3_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.00038563752228832623,,1.0146406388994713,,0.7457442222251055,2.317423354776274,True,,0.7094082595533902,,,-0.2688964166743658,,0.7097938970756785,True
DMAT-CRG_UnbalancedFaults_080_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10596295030096253,,1.014906715593289,,0.8721193962239013,1.220555228911289,True,,0.47834080887354036,,,-0.1427873193693876,,0.3723778585725778,False
DMAT-CRG_UnbalancedFaults_081_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10605427409629478,,1.0152286623124422,,0.868629129180207,1.2438511778902195,True,,0.4288043537050472,,,-0.14659953313223528,,0.534858627801342,False
DMAT-CRG_UnbalancedFaults_082_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.002581338038334751,,1.014976640893915,,0.9015361232299934,0.8078137796571933,False,,0.37473427405620663,,,-0.11344051766392149,,0.37215293601787186,False
DMAT-CRG_UnbalancedFaults_083_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10764615669687741,,1.0148230010261645,,0.9021532966538146,0.781270495181816,False,,0.4005953224717418,,,-0.11266970437234991,,0.2929491657748644,False
DMAT-CRG_UnbalancedFaults_084_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.105457529181262,,1.015065810688007,,0.8936062251848841,0.8478108647429462,False,,0.3679098853020007,,,-0.12145958550312297,,0.4733674144832627,False
DMAT-CRG_UnbalancedFaults_085p1_FL2680_X2R14_P-1_Q0_V1.015,Faults,1,0.005610513881628701,,1.0146131423290692,,0.7330388740025159,1.0032157942950373,True,,0.73699128467858,,,-0.2815742683265533,,0.7426017985602087,True
DMAT-CRG_UnbalancedFaults_085p2_FL1975.86_X2R6.250782_P-1_Q0_V1.015,Faults,1,-0.0022584338417594046,,1.0153252377924464,,0.7463624819015918,0.9981781041027061,False,,0.7378196041509145,,,-0.2689627558908546,,0.7355611703091551,True
DMAT-CRG_UnbalancedFaults_085p3_FL2261.54_X2R6.262478_P-1_Q0_V1.015,Faults,1,0.002835278721411716,,1.0148070343353208,,0.7416058651355423,0.9979813101133255,False,,0.7347442761049544,,,-0.27320116919977855,,0.7375795548263662,True
DMAT-CRG_UnbalancedFaults_086_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10711394807445064,,1.015145407009005,,0.7456698796229919,1.011877791674562,True,,0.8496146920500962,,,-0.269475527386013,,0.7425007439756456,True
DMAT-CRG_UnbalancedFaults_087_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.1067080209514407,,1.0152977382449628,,0.7288270340168939,0.9889318615364916,False,,0.6290393614069217,,,-0.286470704228069,,0.7357473823583625,True
DMAT-CRG_UnbalancedFaults_088_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.7842017491657174,0.9917807171989352,False,,0.7204292207947963,,,-0.23042514114743762,,0.7261525727947427,True
DMAT-CRG_UnbalancedFaults_089_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.8377296481630658,0.986915758141368,False,,0.807687040673136,,,-0.17704264532581715,,0.7002524464387103,True
DMAT-CRG_UnbalancedFaults_090_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.8029641218924068,0.9794704708916785,False,,0.6096953482375363,,,-0.21192133263738877,,0.7170722825416161,True
DMAT-CRG_UnbalancedFaults_091p1_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.00047741970174223174,,1.015066464982542,,0.7269109125040574,0.99640677255199,False,,0.7551641220641822,,,-0.2881555524784847,,0.75468670236244,True
DMAT-CRG_UnbalancedFaults_091p2_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.0018201245939276707,,1.0155794269296794,,0.7305215598944921,0.9967780955752418,False,,0.7557785134353576,,,-0.2850578670351873,,0.75395838884143,True
DMAT-CRG_UnbalancedFaults_091p3_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.00038563752228832623,,1.0146406388994713,,0.7277612637236617,0.9969433147480176,False,,0.7527392571185603,,,-0.28687937517580964,,0.7531248946408486,True
DMAT-CRG_UnbalancedFaults_092_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.7366356862251947,1.0080638017388743,True,,0.8590336220987629,,,-0.2782986658427079,,0.7538385224599077,True
DMAT-CRG_UnbalancedFaults_093_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.7208743770404947,0.9865056535036956,False,,0.6468340525583658,,,-0.2943122340414911,,0.7525687755680588,True
DMAT-CRG_UnbalancedFaults_094_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.7440220340627348,0.9955307226291639,False,,0.7537423502987851,,,-0.27077709531516403,,0.7511645822099161,True
DMAT-CRG_UnbalancedFaults_095_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.7617706364066439,1.007983001763006,True,,0.860213493365851,,,-0.2529572803106457,,0.7525774645484838,True
DMAT-CRG_UnbalancedFaults_096_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.7208791049096782,0.9861981688068694,False,,0.6529186096965418,,,-0.2942226399229523,,0.7579212036549962,True
DMAT-CRG_UnbalancedFaults_097p1_FL2680_X2R14_P-1_Q0_V1.015,Faults,1,0.005610513881628701,,1.0146131423290692,,0.371895742511339,2.7701486217127353,True,,0.8187073161424508,,,-0.6427173998177302,,0.8243178300240795,True
DMAT-CRG_UnbalancedFaults_097p2_FL1975.86_X2R6.250782_P-1_Q0_V1.015,Faults,1,-0.0022584338417594046,,1.0153252377924464,,0.35006625486992876,2.6345029445505155,True,,0.8169537326358877,,,-0.6652589829225177,,0.8146952987941283,True
DMAT-CRG_UnbalancedFaults_097p3_FL2261.54_X2R6.262478_P-1_Q0_V1.015,Faults,1,0.002835278721411716,,1.0148070343353208,,0.36089561813151116,2.701707810102976,True,,0.8146915643219046,,,-0.6539114162038097,,0.8175268430433164,True
DMAT-CRG_UnbalancedFaults_098p1_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10711394807445064,,1.015145407009005,,0.3601523709994779,2.7575278844979576,True,,0.9261661351295936,,,-0.6549930360095271,,0.8190521870551429,True
DMAT-CRG_UnbalancedFaults_098p2_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10711394807445064,,1.015145407009005,,0.3601523709994779,2.7575278844979576,True,,0.9261661351295936,,,-0.6549930360095271,,0.8190521870551429,True
DMAT-CRG_UnbalancedFaults_098p3_FL2261.54_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10711394807445064,,1.015145407009005,,0.3601523709994779,2.7575278844979576,True,,0.9261661351295936,,,-0.6549930360095271,,0.8190521870551429,True
DMAT-CRG_UnbalancedFaults_099p1_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.1067080209514407,,1.0152977382449628,,0.3581371415135362,2.6261383839623984,True,,0.7291946734103255,,,-0.6571605967314267,,0.8359026943617662,True
DMAT-CRG_UnbalancedFaults_099p2_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.1067080209514407,,1.0152977382449628,,0.3581371415135362,2.6261383839623984,True,,0.7291946734103255,,,-0.6571605967314267,,0.8359026943617662,True
DMAT-CRG_UnbalancedFaults_099p3_FL2261.54_X2R14_P-1_Q0.3_V1.015,Faults,1,0.1067080209514407,,1.0152977382449628,,0.3581371415135362,2.6261383839623984,True,,0.7291946734103255,,,-0.6571605967314267,,0.8359026943617662,True
DMAT-CRG_UnbalancedFaults_100p1_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.2619019428464517,2.1351537612203484,True,,0.7623173230755533,,,-0.7527249474667033,,0.7680406750754997,True
DMAT-CRG_UnbalancedFaults_100p2_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.2619019428464517,2.1351537612203484,True,,0.7623173230755533,,,-0.7527249474667033,,0.7680406750754997,True
DMAT-CRG_UnbalancedFaults_100p3_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.2619019428464517,2.1351537612203484,True,,0.7623173230755533,,,-0.7527249474667033,,0.7680406750754997,True
DMAT-CRG_UnbalancedFaults_101p1_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.27375418017084086,2.1826626561429654,True,,0.8118761638844143,,,-0.7410181133180421,,0.7044415696499886,True
DMAT-CRG_UnbalancedFaults_101p2_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.27375418017084086,2.1826626561429654,True,,0.8118761638844143,,,-0.7410181133180421,,0.7044415696499886,True
DMAT-CRG_UnbalancedFaults_101p3_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.27375418017084086,2.1826626561429654,True,,0.8118761638844143,,,-0.7410181133180421,,0.7044415696499886,True
DMAT-CRG_UnbalancedFaults_102p1_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.26594234400724864,2.097829411560857,True,,0.6208270335597833,,,-0.748943110522547,,0.7282039678638631,True
DMAT-CRG_UnbalancedFaults_102p2_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.26594234400724864,2.097829411560857,True,,0.6208270335597833,,,-0.748943110522547,,0.7282039678638631,True
DMAT-CRG_UnbalancedFaults_102p3_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.26594234400724864,2.097829411560857,True,,0.6208270335597833,,,-0.748943110522547,,0.7282039678638631,True
DMAT-CRG_UnbalancedFaults_103p1_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.00047741970174223174,,1.015066464982542,,0.3750107956266861,2.792220571541409,True,,0.9708290801327966,,,-0.6400556693558559,,0.9703516604310544,True
DMAT-CRG_UnbalancedFaults_103p2_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.0018201245939276707,,1.0155794269296794,,0.35235686221934437,2.649337673143888,True,,0.9869506419073655,,,-0.663222564710335,,0.9851305173134378,True
DMAT-CRG_UnbalancedFaults_103p3_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.00038563752228832623,,1.0146406388994713,,0.36257123204933356,2.712321144067338,True,,0.9767440045301898,,,-0.6520694068501378,,0.9771296420524782,True
DMAT-CRG_UnbalancedFaults_103p4_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.00047741970174223174,,1.015066464982542,,0.3750107956266861,2.792220571541409,True,,0.9708290801327966,,,-0.6400556693558559,,0.9703516604310544,True
DMAT-CRG_UnbalancedFaults_103p5_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.0018201245939276707,,1.0155794269296794,,0.35235686221934437,2.649337673143888,True,,0.9869506419073655,,,-0.663222564710335,,0.9851305173134378,True
DMAT-CRG_UnbalancedFaults_103p6_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.00038563752228832623,,1.0146406388994713,,0.36257123204933356,2.712321144067338,True,,0.9767440045301898,,,-0.6520694068501378,,0.9771296420524782,True
DMAT-CRG_UnbalancedFaults_104p1_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.3632819801848649,2.778233471327687,True,,1.0755656460177838,,,-0.6516523718830377,,0.9703705463789286,True
DMAT-CRG_UnbalancedFaults_104p2_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.3632819801848649,2.778233471327687,True,,1.0755656460177838,,,-0.6516523718830377,,0.9703705463789286,True
DMAT-CRG_UnbalancedFaults_104p3_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.3632819801848649,2.778233471327687,True,,1.0755656460177838,,,-0.6516523718830377,,0.9703705463789286,True
DMAT-CRG_UnbalancedFaults_105p1_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.3606556956101722,2.6400225783481375,True,,0.8625468080982618,,,-0.6545309154718136,,0.9682815311079548,True
DMAT-CRG_UnbalancedFaults_105p2_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.3606556956101722,2.6400225783481375,True,,0.8625468080982618,,,-0.6545309154718136,,0.9682815311079548,True
DMAT-CRG_UnbalancedFaults_105p3_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.3606556956101722,2.6400225783481375,True,,0.8625468080982618,,,-0.6545309154718136,,0.9682815311079548,True
DMAT-CRG_UnbalancedFaults_106p1_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.2751982537134015,2.2691769204094734,True,,1.040150540203081,,,-0.7396008756644974,,1.037572772114212,True
DMAT-CRG_UnbalancedFaults_106p2_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.2751982537134015,2.2691769204094734,True,,1.040150540203081,,,-0.7396008756644974,,1.037572772114212,True
DMAT-CRG_UnbalancedFaults_106p3_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.2751982537134015,2.2691769204094734,True,,1.040150540203081,,,-0.7396008756644974,,1.037572772114212,True
DMAT-CRG_UnbalancedFaults_107p1_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.2787925078605657,2.2571462671121596,True,,1.1435439279579593,,,-0.7359354088567238,,1.0359078991405921,True
DMAT-CRG_UnbalancedFaults_107p2_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.2787925078605657,2.2571462671121596,True,,1.1435439279579593,,,-0.7359354088567238,,1.0359078991405921,True
DMAT-CRG_UnbalancedFaults_107p3_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.2787925078605657,2.2571462671121596,True,,1.1435439279579593,,,-0.7359354088567238,,1.0359078991405921,True
DMAT-CRG_UnbalancedFaults_108p1_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.274348667184966,2.1426493233473827,True,,0.9415662753450155,,,-0.7407530776476645,,1.0465688693034698,True
DMAT-CRG_UnbalancedFaults_108p2_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.274348667184966,2.1426493233473827,True,,0.9415662753450155,,,-0.7407530776476645,,1.0465688693034698,True
DMAT-CRG_UnbalancedFaults_108p3_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.274348667184966,2.1426493233473827,True,,0.9415662753450155,,,-0.7407530776476645,,1.0465688693034698,True
DMAT-CRG_UnbalancedFaults_109p1_FL2680_X2R14_P-1_Q0_V1.015,Faults,1,0.005610513881628701,,1.0146131423290692,,0.7493562555047442,2.4444821315842686,True,,0.7001249281491285,,,-0.265256886824325,,0.7057354420307572,True
DMAT-CRG_UnbalancedFaults_109p2_FL1975.86_X2R6.250782_P-1_Q0_V1.015,Faults,1,-0.0022584338417594046,,1.0153252377924464,,0.7579508568479671,2.280155380478021,True,,0.6912036408776027,,,-0.2573743809444793,,0.6889452070358433,True
DMAT-CRG_UnbalancedFaults_109p3_FL2261.54_X2R6.262478_P-1_Q0_V1.015,Faults,1,0.002835278721411716,,1.0148070343353208,,0.7547215368303928,2.3558014417730053,True,,0.6918922729603751,,,-0.26008549750492804,,0.6947275516817869,True
DMAT-CRG_UnbalancedFaults_109p4_FL2680_X2R14_P-1_Q0_V1.015,Faults,1,0.005610513881628701,,1.0146131423290692,,0.7493562555047442,2.4444821315842686,True,,0.7001249281491285,,,-0.265256886824325,,0.7057354420307572,True
DMAT-CRG_UnbalancedFaults_109p5_FL1975.86_X2R6.250782_P-1_Q0_V1.015,Faults,1,-0.0022584338417594046,,1.0153252377924464,,0.7579508568479671,2.280155380478021,True,,0.6912036408776027,,,-0.2573743809444793,,0.6889452070358433,True
DMAT-CRG_UnbalancedFaults_109p6_FL2261.54_X2R6.262478_P-1_Q0_V1.015,Faults,1,0.002835278721411716,,1.0148070343353208,,0.7547215368303928,2.3558014417730053,True,,0.6918922729603751,,,-0.26008549750492804,,0.6947275516817869,True
DMAT-CRG_UnbalancedFaults_110p1_FL1975.86_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10340134366127922,,1.0146863051046577,,0.7606605138075295,2.316918660146608,True,,0.7805139699087211,,,-0.2540257912971282,,0.677112626247442,True
DMAT-CRG_UnbalancedFaults_110p2_FL1975.86_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10340134366127922,,1.0146863051046577,,0.7606605138075295,2.316918660146608,True,,0.7805139699087211,,,-0.2540257912971282,,0.677112626247442,True
DMAT-CRG_UnbalancedFaults_110p3_FL1975.86_X2R14_P-1_Q-0.3_V1.015,Faults,1,-0.10340134366127922,,1.0146863051046577,,0.7606605138075295,2.316918660146608,True,,0.7805139699087211,,,-0.2540257912971282,,0.677112626247442,True
DMAT-CRG_UnbalancedFaults_111p1_FL1975.86_X2R14_P-1_Q0.3_V1.015,Faults,1,0.11041069363638634,,1.0146508760983122,,0.7485644729073204,2.2223037088811286,True,,0.6116312684394916,,,-0.26608640319099175,,0.7220419620758779,True
DMAT-CRG_UnbalancedFaults_111p2_FL1975.86_X2R14_P-1_Q0.3_V1.015,Faults,1,0.11041069363638634,,1.0146508760983122,,0.7485644729073204,2.2223037088811286,True,,0.6116312684394916,,,-0.26608640319099175,,0.7220419620758779,True
DMAT-CRG_UnbalancedFaults_111p3_FL1975.86_X2R14_P-1_Q0.3_V1.015,Faults,1,0.11041069363638634,,1.0146508760983122,,0.7485644729073204,2.2223037088811286,True,,0.6116312684394916,,,-0.26608640319099175,,0.7220419620758779,True
DMAT-CRG_UnbalancedFaults_112p1_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.7881190335950887,1.9917735302407071,True,,0.6829906644452624,,,-0.22650785671806628,,0.6887140164452087,True
DMAT-CRG_UnbalancedFaults_112p2_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.7881190335950887,1.9917735302407071,True,,0.6829906644452624,,,-0.22650785671806628,,0.6887140164452087,True
DMAT-CRG_UnbalancedFaults_112p3_FL804_X2R14_P-1_Q0_V1.015,Faults,1,0.005723351999946325,,1.014626890313155,,0.7881190335950887,1.9917735302407071,True,,0.6829906644452624,,,-0.22650785671806628,,0.6887140164452087,True
DMAT-CRG_UnbalancedFaults_113p1_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.8177433244512673,1.8507569393364942,True,,0.7255197675929261,,,-0.1970289690376157,,0.6180851733585004,True
DMAT-CRG_UnbalancedFaults_113p2_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.8177433244512673,1.8507569393364942,True,,0.7255197675929261,,,-0.1970289690376157,,0.6180851733585004,True
DMAT-CRG_UnbalancedFaults_113p3_FL804_X2R3_P-1_Q-0.3_V1.015,Faults,1,-0.10743459423442564,,1.014772293488883,,0.8177433244512673,1.8507569393364942,True,,0.7255197675929261,,,-0.1970289690376157,,0.6180851733585004,True
DMAT-CRG_UnbalancedFaults_114p1_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.7986402972180039,1.7986382583585696,True,,0.5686267829869678,,,-0.21624515731179172,,0.6760037172910476,True
DMAT-CRG_UnbalancedFaults_114p2_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.7986402972180039,1.7986382583585696,True,,0.5686267829869678,,,-0.21624515731179172,,0.6760037172910476,True
DMAT-CRG_UnbalancedFaults_114p3_FL804_X2R3_P-1_Q0.3_V1.015,Faults,1,0.1073769343040798,,1.0148854545297956,,0.7986402972180039,1.7986382583585696,True,,0.5686267829869678,,,-0.21624515731179172,,0.6760037172910476,True
DMAT-CRG_UnbalancedFaults_115p1_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.00047741970174223174,,1.015066464982542,,0.7450591071672665,2.414915529001607,True,,0.7058065945062728,,,-0.2700073578152755,,0.7053291748045306,True
DMAT-CRG_UnbalancedFaults_115p2_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.0018201245939276707,,1.0155794269296794,,0.7487775435401258,2.2411356849199935,True,,0.7128663237294521,,,-0.2668018833895536,,0.7110461991355245,True
DMAT-CRG_UnbalancedFaults_115p3_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.00038563752228832623,,1.0146406388994713,,0.7457442222251055,2.317423354776274,True,,0.7094082595533902,,,-0.2688964166743658,,0.7097938970756785,True
DMAT-CRG_UnbalancedFaults_115p4_FL2680_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.00047741970174223174,,1.015066464982542,,0.7450591071672665,2.414915529001607,True,,0.7058065945062728,,,-0.2700073578152755,,0.7053291748045306,True
DMAT-CRG_UnbalancedFaults_115p5_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,Faults,1,-0.0018201245939276707,,1.0155794269296794,,0.7487775435401258,2.2411356849199935,True,,0.7128663237294521,,,-0.2668018833895536,,0.7110461991355245,True
DMAT-CRG_UnbalancedFaults_115p6_FL2261.54_X2R6.262478_P-0.05_Q0_V1.015,Faults,1,0.00038563752228832623,,1.0146406388994713,,0.7457442222251055,2.317423354776274,True,,0.7094082595533902,,,-0.2688964166743658,,0.7097938970756785,True
DMAT-CRG_UnbalancedFaults_116p1_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.7519482384487068,2.3611169473247116,True,,0.7846824239305216,,,-0.26298611361919577,,0.6794873242916664,True
DMAT-CRG_UnbalancedFaults_116p2_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.7519482384487068,2.3611169473247116,True,,0.7846824239305216,,,-0.26298611361919577,,0.6794873242916664,True
DMAT-CRG_UnbalancedFaults_116p3_FL2261.54_X2R14_P-0.05_Q-0.3_V1.015,Faults,1,-0.10519509963885518,,1.0149343520679026,,0.7519482384487068,2.3611169473247116,True,,0.7846824239305216,,,-0.26298611361919577,,0.6794873242916664,True
DMAT-CRG_UnbalancedFaults_117p1_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.7410461134122902,2.272462495883962,True,,0.6242044450005089,,,-0.2741404976696956,,0.7299391680102019,True
DMAT-CRG_UnbalancedFaults_117p2_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.7410461134122902,2.272462495883962,True,,0.6242044450005089,,,-0.2741404976696956,,0.7299391680102019,True
DMAT-CRG_UnbalancedFaults_117p3_FL2261.54_X2R14_P-0.05_Q0.3_V1.015,Faults,1,0.10573472300969297,,1.0151866110819858,,0.7410461134122902,2.272462495883962,True,,0.6242044450005089,,,-0.2741404976696956,,0.7299391680102019,True
DMAT-CRG_UnbalancedFaults_118p1_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.7621703259601125,1.9871207289467894,True,,0.7469316275397617,,,-0.2526288034177864,,0.7443538594508927,True
DMAT-CRG_UnbalancedFaults_118p2_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.7621703259601125,1.9871207289467894,True,,0.7469316275397617,,,-0.2526288034177864,,0.7443538594508927,True
DMAT-CRG_UnbalancedFaults_118p3_FL804_X2R14_P-0.05_Q0_V1.015,Faults,1,-0.0025777680888690166,,1.0147991293778988,,0.7621703259601125,1.9871207289467894,True,,0.7469316275397617,,,-0.2526288034177864,,0.7443538594508927,True
DMAT-CRG_UnbalancedFaults_119p1_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.7704486129743241,1.8139346158920122,True,,0.8209921799267204,,,-0.24427930374296547,,0.7133561511093532,True
DMAT-CRG_UnbalancedFaults_119p2_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.7704486129743241,1.8139346158920122,True,,0.8209921799267204,,,-0.24427930374296547,,0.7133561511093532,True
DMAT-CRG_UnbalancedFaults_119p3_FL804_X2R3_P-0.05_Q-0.3_V1.015,Faults,1,-0.10763602881736714,,1.0147279167172896,,0.7704486129743241,1.8139346158920122,True,,0.8209921799267204,,,-0.24427930374296547,,0.7133561511093532,True
DMAT-CRG_UnbalancedFaults_120p1_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.7466527296091476,1.7425626068040687,True,,0.6741585028500812,,,-0.26844901522348286,,0.7791610968085355,True
DMAT-CRG_UnbalancedFaults_120p2_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.7466527296091476,1.7425626068040687,True,,0.6741585028500812,,,-0.26844901522348286,,0.7791610968085355,True
DMAT-CRG_UnbalancedFaults_120p3_FL804_X2R3_P-0.05_Q0.3_V1.015,Faults,1,0.10500259395845436,,1.0151017448326305,,0.7466527296091476,1.7425626068040687,True,,0.6741585028500812,,,-0.26844901522348286,,0.7791610968085355,True
DMAT_BalancedFaults_001_FL2261.54_X2R14_P1_Q0_V1.015,Faults,1,-0.003081477785034732,,1.0152979188599387,,0.001150338693916408,1.3040307594113965,True,,0.4321655647366367,,,-1.0141475801660222,,0.42908408695160194,True
DMAT_BalancedFaults_002_FL2261.54_X2R14_P1_Q-0.3_V1.015,Faults,1,-0.11078876552374112,,1.0150912200848827,,0.0011665569430851243,1.3116770032575522,True,,0.5558137301049603,,,-1.0139246631417975,,0.44502496458121915,True
DMAT_BalancedFaults_003_FL2261.54_X2R14_P1_Q0.3_V1.015,Faults,1,0.10900231919485362,,1.0149607508879068,,0.0011287870660558238,1.2744016574683679,True,,0.28252551559467354,,,-1.013831963821851,,0.3915278347895272,True
DMAT_BalancedFaults_004_FL804_X2R14_P1_Q0_V1.015,Faults,1,-0.008653278241670453,,1.0154534493500746,,0.001289087798491265,1.2888771186180639,True,,0.6531702410676599,,,-1.0141643615515834,,0.6445169628259894,True
DMAT_BalancedFaults_005_FL804_X2R3_P1_Q-0.3_V1.015,Faults,1,-0.10927827471092631,,1.0153464961769,,0.0013559552228601703,1.3068890588819855,True,,0.7105132529155338,,,-1.01399054095404,,0.6012349782046075,True
DMAT_BalancedFaults_006_FL804_X2R3_P1_Q0.3_V1.015,Faults,1,0.10875302047630024,,1.0151639221018438,,0.0013006506234002648,1.2964913828105946,True,,0.5761161318331053,,,-1.0138632714784435,,0.6848691523094055,True
DMAT_BalancedFaults_007_FL2261.54_X2R14_P0.05_Q0_V1.015,Faults,1,0.001035837277138787,,1.0144921431242528,,0.0012223283627670316,1.3015199057363476,True,,1.3005432460475166,,,-1.0132698147614858,,1.3015790833246554,True
DMAT_BalancedFaults_008_FL2261.54_X2R14_P0.05_Q-0.3_V1.015,Faults,1,-0.11146350554218912,,1.0151384267384032,,0.0012340973423173136,1.322285082660748,True,,1.4311703448705437,,,-1.0139043293960859,,1.3197068393283546,True
DMAT_BalancedFaults_009_FL2261.54_X2R14_P0.05_Q0.3_V1.015,Faults,1,0.10838210768573674,,1.0149523454942666,,0.0012055716202992546,1.2849702563917502,True,,1.175517078555215,,,-1.0137467738739674,,1.2838991862409517,True
DMAT_BalancedFaults_010_FL804_X2R14_P0.05_Q0_V1.015,Faults,1,-0.00202380255521297,,1.0146665931372518,,0.0014712945882443549,1.2988644092604285,True,,1.2916246939800076,,,-1.0131952985490074,,1.2896008914247945,True
DMAT_BalancedFaults_011_FL804_X2R3_P0.05_Q-0.3_V1.015,Faults,1,-0.11049637633469006,,1.0150237558521245,,0.0014962620253915226,1.315924019683354,True,,1.4240507631079824,,,-1.013527493826733,,1.3135543867732924,True
DMAT_BalancedFaults_012_FL804_X2R3_P0.05_Q0.3_V1.015,Faults,1,0.10816667852707847,,1.0150649279318862,,0.0014238483219066863,1.2815266693508616,True,,1.1703005744160258,,,-1.0136410796099795,,1.2784672529431043,True
DMAT_BalancedFaults_013_FL2261.54_X2R14_P1_Q0_V1.015,Faults,1,-0.0033628768417462472,,1.0153719512451878,,0.5708164642098303,1.2036800044723661,True,,0.9668033526991072,,,-0.4445554870353574,,0.9634404758573609,True
DMAT_BalancedFaults_014_FL2261.54_X2R14_P1_Q-0.3_V1.015,Faults,1,-0.10987799906373659,,1.0151977783048296,,0.5773118087012895,1.2011393726745174,True,,1.0605407726157483,,,-0.4378859696035401,,0.9506627735520117,True
DMAT_BalancedFaults_015_FL2261.54_X2R14_P1_Q0.3_V1.015,Faults,1,0.10890937594733618,,1.0149502099047671,,0.5669139049480182,1.2017091146050927,True,,0.8934444616508882,,,-0.44803630495674895,,1.0023538375982244,True
DMAT_BalancedFaults_016_FL804_X2R14_P1_Q0_V1.015,Faults,1,-0.00685154169007197,,1.0159035142078456,,0.6753769313515611,1.7059682945336718,True,,1.0493631105145327,,,-0.34052658285628457,,1.0425115688244606,True
DMAT_BalancedFaults_017_FL804_X2R3_P1_Q-0.3_V1.015,Faults,1,-0.1103313178860937,,1.0149816940430654,,0.6970316953974451,1.5908144451301645,True,,1.0044502812651108,,,-0.31794999864562024,,0.8941189633790172,True
DMAT_BalancedFaults_018_FL804_X2R3_P1_Q0.3_V1.015,Faults,1,0.10854415032353745,,1.0150880180041792,,0.6945634276823642,1.7130207766057506,True,,0.990133505923862,,,-0.320524590321815,,1.0986776562473994,True
