Name,Step No,Vpoc (pu),Vref (pu),Verr (pu),Qpoc (MVAr)
DMAT-CRG_3210_VgridSteps_155p1_FL2680_X2R14_P-1_Q0_V1.015,1,1.0142290977733128,1.015,-0.0007709022266870758,1.8524609718785656
DMAT-CRG_3210_VgridSteps_155p1_FL2680_X2R14_P-1_Q0_V1.015,2,1.041275316713649,1.015,0.026275316713649133,-69.41424962517613
DMAT-CRG_3210_VgridSteps_155p1_FL2680_X2R14_P-1_Q0_V1.015,3,1.0143738612603221,1.015,-0.0006261387396777618,1.5486381969508163
DMAT-CRG_3210_VgridSteps_155p1_FL2680_X2R14_P-1_Q0_V1.015,4,0.9882088890755089,1.015,-0.026791110924491046,70.46028248362951
DMAT-CRG_3210_VgridSteps_155p1_FL2680_X2R14_P-1_Q0_V1.015,5,1.0144007249324947,1.015,-0.0005992750675052338,1.6391158882372778
DMAT-CRG_3210_VgridSteps_155p2_FL2680_X2R3_P-1_Q0_V1.015,1,1.0150117045584033,1.015,1.170455840338036e-05,-0.11717098785496077
DMAT-CRG_3210_VgridSteps_155p2_FL2680_X2R3_P-1_Q0_V1.015,2,1.0439532258215425,1.015,0.028953225821542583,-76.47756605456229
DMAT-CRG_3210_VgridSteps_155p2_FL2680_X2R3_P-1_Q0_V1.015,3,1.01503423680226,1.015,3.42368022601125e-05,-0.08242235522574023
DMAT-CRG_3210_VgridSteps_155p2_FL2680_X2R3_P-1_Q0_V1.015,4,0.9870212174186542,1.015,-0.027978782581345674,74.34920978515053
DMAT-CRG_3210_VgridSteps_155p2_FL2680_X2R3_P-1_Q0_V1.015,5,1.0150193535904823,1.015,1.9353590482440453e-05,-0.09190820128830804
DMAT-CRG_3210_VgridSteps_156p1_FL2680_X2R14_P-0.05_Q0_V1.015,1,1.0151212638164901,1.015,0.00012126381649024687,-0.14576932531703063
DMAT-CRG_3210_VgridSteps_156p1_FL2680_X2R14_P-0.05_Q0_V1.015,2,1.041242596786364,1.015,0.026242596786364203,-68.9201697468803
DMAT-CRG_3210_VgridSteps_156p1_FL2680_X2R14_P-0.05_Q0_V1.015,3,1.0151554373685392,1.015,0.0001554373685392907,-0.1273734860518209
DMAT-CRG_3210_VgridSteps_156p1_FL2680_X2R14_P-0.05_Q0_V1.015,4,0.9896395476377556,1.015,-0.025360452362244268,67.13946543398397
DMAT-CRG_3210_VgridSteps_156p1_FL2680_X2R14_P-0.05_Q0_V1.015,5,1.0151140366968099,1.015,0.00011403669680998263,-0.15207099765680598
DMAT-CRG_3210_VgridSteps_156p2_FL2680_X2R3_P-0.05_Q0_V1.015,1,1.0152715578999203,1.015,0.0002715578999203938,-0.40335656740174924
DMAT-CRG_3210_VgridSteps_156p2_FL2680_X2R3_P-0.05_Q0_V1.015,2,1.0419400171031143,1.015,0.026940017103114444,-71.21225526650733
DMAT-CRG_3210_VgridSteps_156p2_FL2680_X2R3_P-0.05_Q0_V1.015,3,1.01522614935481,1.015,0.00022614935481013454,-0.6219039786096162
DMAT-CRG_3210_VgridSteps_156p2_FL2680_X2R3_P-0.05_Q0_V1.015,4,0.9891249312896268,1.015,-0.02587506871037315,68.5682919641128
DMAT-CRG_3210_VgridSteps_156p2_FL2680_X2R3_P-0.05_Q0_V1.015,5,1.01528272298952,1.015,0.0002827229895201455,-0.4733829654722478
DMAT-CRG_3210_VgridSteps_157p1_FL804_X2R14_P-1_Q0_V1.015,1,1.01445303927574,1.015,-0.0005469607242598595,1.6984802100464051
DMAT-CRG_3210_VgridSteps_157p1_FL804_X2R14_P-1_Q0_V1.015,2,1.0285306495636248,1.015,0.01353064956362493,-35.89610060039569
DMAT-CRG_3210_VgridSteps_157p1_FL804_X2R14_P-1_Q0_V1.015,3,1.014964541186625,1.015,-3.545881337485568e-05,1.8914664396339438
DMAT-CRG_3210_VgridSteps_157p1_FL804_X2R14_P-1_Q0_V1.015,4,1.0001676519136422,1.015,-0.014832348086357694,39.19664524999476
DMAT-CRG_3210_VgridSteps_157p1_FL804_X2R14_P-1_Q0_V1.015,5,1.0143928034594067,1.015,-0.0006071965405931579,1.659484915854953
DMAT-CRG_3210_VgridSteps_157p2_FL804_X2R3_P-1_Q0_V1.015,1,1.0151013875577555,1.015,0.00010138755775557229,0.7537965995924787
DMAT-CRG_3210_VgridSteps_157p2_FL804_X2R3_P-1_Q0_V1.015,2,1.0316988108896104,1.015,0.01669881088961045,-44.11944771459475
DMAT-CRG_3210_VgridSteps_157p2_FL804_X2R3_P-1_Q0_V1.015,3,1.0148840390385998,1.015,-0.00011596096140009671,0.6458388715156633
DMAT-CRG_3210_VgridSteps_157p2_FL804_X2R3_P-1_Q0_V1.015,4,0.9981366290206618,1.015,-0.0168633709793381,44.59819909396517
DMAT-CRG_3210_VgridSteps_157p2_FL804_X2R3_P-1_Q0_V1.015,5,1.014754402210123,1.015,-0.00024559778987698344,0.6006895151356946
DMAT-CRG_3210_VgridSteps_158p1_FL804_X2R14_P-0.05_Q0_V1.015,1,1.0152811383051454,1.015,0.00028113830514553406,-0.3877998597542465
DMAT-CRG_3210_VgridSteps_158p1_FL804_X2R14_P-0.05_Q0_V1.015,2,1.0272732739509143,1.015,0.012273273950914376,-32.32242808235479
DMAT-CRG_3210_VgridSteps_158p1_FL804_X2R14_P-0.05_Q0_V1.015,3,1.0154677941199899,1.015,0.00046779411998998377,-0.08708302773572792
DMAT-CRG_3210_VgridSteps_158p1_FL804_X2R14_P-0.05_Q0_V1.015,4,1.002960716169516,1.015,-0.012039283830483916,31.048157613412975
DMAT-CRG_3210_VgridSteps_158p1_FL804_X2R14_P-0.05_Q0_V1.015,5,1.0152009184954753,1.015,0.00020091849547543283,-0.38255069187665475
DMAT-CRG_3210_VgridSteps_158p2_FL804_X2R3_P-0.05_Q0_V1.015,1,1.0150505595186212,1.015,5.0559518621318134e-05,0.27832868507481867
DMAT-CRG_3210_VgridSteps_158p2_FL804_X2R3_P-0.05_Q0_V1.015,2,1.0276065134956474,1.015,0.012606513495647453,-33.25600399673883
DMAT-CRG_3210_VgridSteps_158p2_FL804_X2R3_P-0.05_Q0_V1.015,3,1.015061262978017,1.015,6.126297801700709e-05,0.2856587573220904
DMAT-CRG_3210_VgridSteps_158p2_FL804_X2R3_P-0.05_Q0_V1.015,4,1.0022464708713748,1.015,-0.012753529128625152,33.059157533322306
DMAT-CRG_3210_VgridSteps_158p2_FL804_X2R3_P-0.05_Q0_V1.015,5,1.0151205548941495,1.015,0.00012055489414963816,0.27015862734341034
DMAT-CRG_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P-1_Q0_V1.015,1,1.0152539550504147,1.015,0.00025395505041481137,-0.46699661817128274
DMAT-CRG_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P-1_Q0_V1.015,2,1.0388659638115814,1.015,0.02386596381158146,-63.31534625754771
DMAT-CRG_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P-1_Q0_V1.015,3,1.0152973117012702,1.015,0.0002973117012703419,-0.39377077717677883
DMAT-CRG_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P-1_Q0_V1.015,4,0.9917445172083059,1.015,-0.023255482791693982,60.90588287441969
DMAT-CRG_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P-1_Q0_V1.015,5,1.015318123918916,1.015,0.00031812391891605785,-0.34430556420399766
DMAT-CRG_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,1,1.015206327920888,1.015,0.00020632792088814966,-0.9278117637941062
DMAT-CRG_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,2,1.0377751265278425,1.015,0.022775126527842637,-60.121217369365326
DMAT-CRG_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,3,1.0153442451355197,1.015,0.00034424513551978286,-1.2034434379460592
DMAT-CRG_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,4,0.9940115650049917,1.015,-0.020988434995008243,56.92580522479499
DMAT-CRG_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P-0.05_Q0_V1.015,5,1.0153506933262164,1.015,0.0003506933262165113,-1.1686070414712184
DMAT_3210_VgridSteps_155p1_FL2680_X2R14_P1_Q0_V1.015,1,1.014920279825321,1.015,-7.972017467894332e-05,-0.1172955172843675
DMAT_3210_VgridSteps_155p1_FL2680_X2R14_P1_Q0_V1.015,2,1.0409655262384414,1.015,0.025965526238441505,-68.95090275701571
DMAT_3210_VgridSteps_155p1_FL2680_X2R14_P1_Q0_V1.015,3,1.0149609021716204,1.015,-3.9097828379519584e-05,-0.07119677036534094
DMAT_3210_VgridSteps_155p1_FL2680_X2R14_P1_Q0_V1.015,4,0.9894030683849827,1.015,-0.025596931615017193,67.27848443051994
DMAT_3210_VgridSteps_155p1_FL2680_X2R14_P1_Q0_V1.015,5,1.0149877093934327,1.015,-1.2290606567155749e-05,-0.010068691362483815
DMAT_3210_VgridSteps_155p2_FL2680_X2R3_P1_Q0_V1.015,1,1.0146593592293924,1.015,-0.0003406407706074699,0.7443150214454751
DMAT_3210_VgridSteps_155p2_FL2680_X2R3_P1_Q0_V1.015,2,1.0400463369742114,1.015,0.025046336974211547,-66.31000793925506
DMAT_3210_VgridSteps_155p2_FL2680_X2R3_P1_Q0_V1.015,3,1.014817313441119,1.015,-0.0001826865588809845,1.1497646383322002
DMAT_3210_VgridSteps_155p2_FL2680_X2R3_P1_Q0_V1.015,4,0.9898368790176054,1.015,-0.025163120982394482,66.40792283322405
DMAT_3210_VgridSteps_155p2_FL2680_X2R3_P1_Q0_V1.015,5,1.0146653638911367,1.015,-0.0003346361088631955,0.7809524572866853
DMAT_3210_VgridSteps_156p1_FL2680_X2R14_P0.05_Q0_V1.015,1,1.0146664006139916,1.015,-0.00033359938600829864,0.7308096900957539
DMAT_3210_VgridSteps_156p1_FL2680_X2R14_P0.05_Q0_V1.015,2,1.0406908996262791,1.015,0.02569089962627924,-67.90860962991006
DMAT_3210_VgridSteps_156p1_FL2680_X2R14_P0.05_Q0_V1.015,3,1.0145606854392861,1.015,-0.00043931456071377717,0.3149176990032707
DMAT_3210_VgridSteps_156p1_FL2680_X2R14_P0.05_Q0_V1.015,4,0.9891268610505721,1.015,-0.025873138949427776,67.94490748154551
DMAT_3210_VgridSteps_156p1_FL2680_X2R14_P0.05_Q0_V1.015,5,1.0146577425216712,1.015,-0.00034225747832872244,0.7372324208620984
DMAT_3210_VgridSteps_156p2_FL2680_X2R3_P0.05_Q0_V1.015,1,1.015247260128519,1.015,0.00024726012851905566,-0.7711782670809324
DMAT_3210_VgridSteps_156p2_FL2680_X2R3_P0.05_Q0_V1.015,2,1.0418268863305102,1.015,0.026826886330510336,-71.11656345508761
DMAT_3210_VgridSteps_156p2_FL2680_X2R3_P0.05_Q0_V1.015,3,1.0152009203648535,1.015,0.00020092036485364062,-0.8506835113594068
DMAT_3210_VgridSteps_156p2_FL2680_X2R3_P0.05_Q0_V1.015,4,0.9893614039869638,1.015,-0.025638596013036086,68.48054598144267
DMAT_3210_VgridSteps_156p2_FL2680_X2R3_P0.05_Q0_V1.015,5,1.0151546811776155,1.015,0.00015468117761563427,-0.8537901778402254
DMAT_3210_VgridSteps_157p1_FL804_X2R14_P1_Q0_V1.015,1,1.016108576778433,1.015,0.0011085767784331235,-2.2668577892428856
DMAT_3210_VgridSteps_157p1_FL804_X2R14_P1_Q0_V1.015,2,1.0290187316847024,1.015,0.014018731684702468,-36.85533124378096
DMAT_3210_VgridSteps_157p1_FL804_X2R14_P1_Q0_V1.015,3,1.0160659082196968,1.015,0.001065908219696876,-2.303179864749752
DMAT_3210_VgridSteps_157p1_FL804_X2R14_P1_Q0_V1.015,4,1.0031564525496626,1.015,-0.011843547450337333,31.754226176002465
DMAT_3210_VgridSteps_157p1_FL804_X2R14_P1_Q0_V1.015,5,1.0161237025924628,1.015,0.0011237025924628607,-2.265694761390082
DMAT_3210_VgridSteps_157p2_FL804_X2R3_P1_Q0_V1.015,1,1.0153891947713582,1.015,0.0003891947713583477,-0.6595426857853607
DMAT_3210_VgridSteps_157p2_FL804_X2R3_P1_Q0_V1.015,2,1.0270190133676969,1.015,0.012019013367696951,-31.351319118559402
DMAT_3210_VgridSteps_157p2_FL804_X2R3_P1_Q0_V1.015,3,1.0153939084567543,1.015,0.00039390845675435493,-0.6584599793117745
DMAT_3210_VgridSteps_157p2_FL804_X2R3_P1_Q0_V1.015,4,1.003988535619268,1.015,-0.011011464380731972,29.53199089886044
DMAT_3210_VgridSteps_157p2_FL804_X2R3_P1_Q0_V1.015,5,1.0154754915748334,1.015,0.0004754915748335087,-0.5628622012845829
DMAT_3210_VgridSteps_158p1_FL804_X2R14_P0.05_Q0_V1.015,1,1.0151290607487862,1.015,0.00012906074878626939,0.0830608792177254
DMAT_3210_VgridSteps_158p1_FL804_X2R14_P0.05_Q0_V1.015,2,1.0267710400060313,1.015,0.011771040006031352,-32.16120720948916
DMAT_3210_VgridSteps_158p1_FL804_X2R14_P0.05_Q0_V1.015,3,1.0150964800091349,1.015,9.648000913498045e-05,0.0752377603461809
DMAT_3210_VgridSteps_158p1_FL804_X2R14_P0.05_Q0_V1.015,4,1.0030582158554244,1.015,-0.011941784144575474,31.184480621461482
DMAT_3210_VgridSteps_158p1_FL804_X2R14_P0.05_Q0_V1.015,5,1.015160748530275,1.015,0.00016074853027503444,0.051598742624153225
DMAT_3210_VgridSteps_158p2_FL804_X2R3_P0.05_Q0_V1.015,1,1.0149052931548355,1.015,-9.470684516443839e-05,0.26823757689907074
DMAT_3210_VgridSteps_158p2_FL804_X2R3_P0.05_Q0_V1.015,2,1.0272280432744945,1.015,0.01222804327449456,-32.6533896031158
DMAT_3210_VgridSteps_158p2_FL804_X2R3_P0.05_Q0_V1.015,3,1.015191227741917,1.015,0.00019122774191715486,0.3855695326683928
DMAT_3210_VgridSteps_158p2_FL804_X2R3_P0.05_Q0_V1.015,4,1.0027721940263552,1.015,-0.012227805973644701,32.71749909907695
DMAT_3210_VgridSteps_158p2_FL804_X2R3_P0.05_Q0_V1.015,5,1.0149910944651854,1.015,-8.905534814473981e-06,0.31180197465068527
DMAT_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P1_Q0_V1.015,1,1.0149057087402933,1.015,-9.429125970661367e-05,0.061289020274460926
DMAT_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P1_Q0_V1.015,2,1.0369142159750282,1.015,0.021914215975028295,-57.755784061542656
DMAT_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P1_Q0_V1.015,3,1.0148493401717367,1.015,-0.0001506598282632332,0.2043834735432393
DMAT_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P1_Q0_V1.015,4,0.993554011289343,1.015,-0.02144598871065695,56.96248792619549
DMAT_3210_VgridSteps_159p1_FL1975.86_X2R6.250782_P1_Q0_V1.015,5,1.0149040769340731,1.015,-9.592306592676181e-05,0.07037579114365605
DMAT_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P0.05_Q0_V1.015,1,1.0150041227861624,1.015,4.122786162463754e-06,-0.02199351669886242
DMAT_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P0.05_Q0_V1.015,2,1.0371362918126263,1.015,0.02213629181262644,-58.893394444599714
DMAT_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P0.05_Q0_V1.015,3,1.0149434259846681,1.015,-5.657401533176731e-05,-0.13934037540522826
DMAT_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P0.05_Q0_V1.015,4,0.9934166982394156,1.015,-0.021583301760584317,57.69610523696576
DMAT_3210_VgridSteps_160p1_FL1975.86_X2R6.250782_P0.05_Q0_V1.015,5,1.0149994139214316,1.015,-5.860785683431402e-07,-0.0857395459622909
