Name,Study Type,Fault No,Initial pos seq iq (pu),Initial neg seq iq (pu),Initial V (pu),Last iq (pu),Last V (pu),Last Saturation Point Current (pu),Saturated,Grouped By,Delta iq pos seq (pu),Delta iq neg seq (pu),ABS(Delta neq2pos seq iq),Delta V (pu),Voltage threshold,Delta V (from threshold),diq over dv,Last pos seq iq (pu),fromthresh,Included By Voltage Range
Test 1,Faults,1,0.10064602727762217,,1.0056825894526853,,0.24665626785280534,1.2369956831663333,True,,0.9120946560542498,,,-0.7590263215998799,1,0.7533437321471946,1.21072840608175,1.012740683331872,0.7533437321471946,True
Test 2,Faults,1,-0.15901583244503184,,0.9906748772381838,,0.2464993911875713,1.295425306810968,True,,1.1703322789812867,,,-0.7441754860506125,1,0.7535006088124288,1.5531935413108884,1.0113164465362547,0.7535006088124288,True
Test 3,Faults,1,0.3710344443492409,,1.0498061540458956,,0.24700009519874275,1.2107803430873232,True,,0.6434315062713525,,,-0.8028060588471528,1,0.7529999048012572,0.8544908202095675,1.0144659506205933,0.7529999048012572,True
Test 4,Faults,1,-0.011595900934243267,,0.9945785070558837,,0.2462080309949204,1.2502166777175205,True,,1.0231075306834452,,,-0.7483704760609633,1,0.7537919690050796,1.35728101751181,1.011511629749202,0.7537919690050796,True
Test 5,Faults,1,-0.26435572486004955,,0.9825043169349613,,0.2462845728903039,1.3108172049545,True,,1.2754626053167328,,,-0.7362197440446574,1,0.7537154271096961,1.6922336460695815,1.0111068804566834,0.7537154271096961,True
Test 6,Faults,1,0.26373075859689793,,1.0272533758302955,,0.24661966042799208,1.2099098075904595,True,,0.7499392101444013,,,-0.7806337154023034,1,0.7533803395720079,0.9954324140850803,1.0136699687412993,0.7533803395720079,True
Test 7,Faults,1,0.09973768420069269,,0.998789949507375,,0.24663192565907838,1.250543547766414,True,,0.9123923605534949,,,-0.7521580238482966,1,0.7533680743409217,1.2110844507868141,1.0121300447541877,0.7533680743409217,True
Test 8,Faults,1,-0.16076608226993772,,0.9722736073760305,,0.24643398700949945,1.2947985057884726,True,,1.1716258470254861,,,-0.725839620366531,1,0.7535660129905005,1.5547753306653649,1.0108597647555484,0.7535660129905005,True
Test 9,Faults,1,0.37681412955588944,,1.032005740353996,,0.24701184503074072,1.2103862935585588,True,,0.6372565612079796,,,-0.7849938953232553,1,0.7529881549692593,0.846303566666325,1.014070690763869,0.7529881549692593,True
Test 10,Faults,1,-0.011298229874148793,,0.9936713107711783,,0.24620941298471985,1.2498547096214516,True,,1.0228200248721335,,,-0.7474618977864584,1,0.7537905870152801,1.3569020925587651,1.0115217949979847,0.7537905870152801,True
Test 11,Faults,1,-0.26494253679155855,,0.9815328505134491,,0.24620898058330054,1.3110763501241882,True,,1.275785245221441,,,-0.7353238699301485,1,0.7537910194166995,1.6924919670821663,1.0108427084298826,0.7537910194166995,True
Test 12,Faults,1,0.2639999198460686,,1.0263266072048844,,0.24664297547478428,1.209952246397542,True,,0.7497724650182105,,,-0.7796836317301001,1,0.7533570245252157,0.9952418848032056,1.013772384864279,0.7533570245252157,True
Test 13,Faults,1,0.10071128758361972,,1.0058877170421117,,0.2468211796380312,1.2370682761093936,True,,0.9123322561543173,,,-0.7590665374040805,1,0.7531788203619688,1.211308963409063,1.013043543737937,0.7531788203619688,True
Test 14,Faults,1,-0.15899932153654994,,0.9909330397117334,,0.24663552683149753,1.2957454029012485,True,,1.1704364090952213,,,-0.7442975128802358,1,0.7533644731685025,1.5536124290180506,1.0114370875586713,0.7533644731685025,True
Test 15,Faults,1,0.3705593753036741,,1.049896400622174,,0.24706881304184816,1.2108867349146974,True,,0.6439293578666151,,,-0.8028275875803259,1,0.7529311869581519,0.855230025028044,1.0144887331702892,0.7529311869581519,True
Test 16,Faults,1,-0.011387163126532766,,0.9946123743013064,,0.24624363511903502,1.2500183005294327,True,,1.0229959216876152,,,-0.7483687391822714,1,0.753756364880965,1.357197059091062,1.0116087585610825,0.753756364880965,True
Test 17,Faults,1,-0.2643132569431416,,0.982527206691394,,0.24633850697440085,1.31130525911486,True,,1.2755380284214934,,,-0.7361886997169932,1,0.7536614930255991,1.6924548225235756,1.0112247714783518,0.7536614930255991,True
Test 18,Faults,1,0.263820563354469,,1.0271475913645933,,0.2466292806228297,1.2099298745226408,True,,0.7499152352424079,,,-0.7805183107417636,1,0.7533707193771703,0.9954133017837232,1.013735798596877,0.7533707193771703,True
Test 19,Faults,1,0.0998847307639282,,0.9988192371470663,,0.2466416173482725,1.250838566268348,True,,0.9119630531621555,,,-0.7521776197987938,1,0.7533583826517275,1.2105301728403943,1.0118477839260838,0.7533583826517275,True
Test 20,Faults,1,-0.1601334303175455,,0.9723287168635047,,0.24661188278835502,1.295398107499362,True,,1.1713579195605106,,,-0.7257168340751498,1,0.753388117211645,1.5547868260728723,1.0112244892429652,0.753388117211645,True
Test 21,Faults,1,0.3768808846261137,,1.0319010472628343,,0.24712170530980132,1.2104010996345116,True,,0.6373597634589706,,,-0.7847793419530329,1,0.7528782946901986,0.8465641365331662,1.0142406480850843,0.7528782946901986,True
Test 22,Faults,1,-0.011093950286702623,,0.9936808350812671,,0.24621977807693263,1.250057747772682,True,,1.0226527849534346,,,-0.7474610570043345,1,0.7537802219230674,1.3566988827916062,1.011558834666732,0.7537802219230674,True
Test 23,Faults,1,-0.2646396496644323,,0.9815507181332125,,0.24628710279132401,1.311287974343618,True,,1.2756955824071317,,,-0.7352636153418884,1,0.753712897208676,1.6925484320774964,1.0110559327426993,0.753712897208676,True
Test 24,Faults,1,0.26402352272412094,,1.026217395725502,,0.2466669612648901,1.209978454404963,True,,0.7498553624463664,,,-0.779550434460612,1,0.7533330387351099,0.9953836137406336,1.0138788851704874,0.7533330387351099,True
Test 25,Faults,1,0.100645048830395,,1.0056810348708722,,0.45448318081675226,1.2372589884813732,True,,0.9110484660123878,,,-0.55119785405412,1,0.5455168191832478,1.6700648522192532,1.0116935148427828,0.5455168191832478,True
Test 26,Faults,1,-0.15900981429538383,,0.990675343023786,,0.46904570322278233,1.2967457506059643,True,,1.1700050183891728,,,-0.5216296398010036,1,0.5309542967772176,2.2035889444550323,1.010995204093789,0.5309542967772176,True
Test 27,Faults,1,0.37103403462152623,,1.049805435498547,,0.44609282055422694,1.2099401207788645,True,,0.6414424989192529,,,-0.6037126149443202,1,0.5539071794457731,1.1580324695575632,1.012476533540779,0.5539071794457731,True
Test 28,Faults,1,-0.011592409188333605,,0.9945780998287732,,0.457555563755446,1.251626165358878,True,,1.0233273720312326,,,-0.5370225360733272,1,0.542444436244554,1.8865109560638555,1.0117349628428989,0.542444436244554,True
Test 29,Faults,1,-0.2643649115344552,,0.9825048836216193,,0.47250097707389976,1.3128928366733756,True,,1.2756955298946,,,-0.5100039065477195,1,0.5274990229261003,2.4183846309670187,1.011330618360145,0.5274990229261003,True
Test 30,Faults,1,0.2637258288197351,,1.0272526360854417,,0.4465114811047327,1.209968696588508,True,,0.7488164686361871,,,-0.580741154980709,1,0.5534885188952673,1.3529033450066565,1.0125422974559222,0.5534885188952673,True
Test 31,Faults,1,0.09974175876739028,,0.9987911646710955,,0.4584544976615254,1.252389453205151,True,,0.912610806469901,,,-0.5403366670095702,1,0.5415455023384745,1.685196908716093,1.0123525652372913,0.5415455023384745,True
Test 32,Faults,1,-0.1607633702534586,,0.9722736828927503,,0.4704147605639017,1.2973415577614842,True,,1.1724115059451439,,,-0.5018589223288485,1,0.5295852394360983,2.2138296512824382,1.0116481356916853,0.5295852394360983,True
Test 33,Faults,1,0.376810325837385,,1.0320043010927085,,0.44728541602237787,1.210526562229889,True,,0.6359347348647753,,,-0.5847188850703307,1,0.5527145839776222,1.1505662294782553,1.0127450607021602,0.5527145839776222,True
Test 34,Faults,1,-0.011306955385169978,,0.9936704692213006,,0.4576243281041185,1.2519480864674541,True,,1.0231214813831695,,,-0.5360461411171822,1,0.5423756718958814,1.8863705258143948,1.0118145259979996,0.5423756718958814,True
Test 35,Faults,1,-0.2649451785850192,,0.9815326502370849,,0.47253292810661107,1.3125987303616966,True,,1.2760638212885866,,,-0.5089997221304738,1,0.5274670718933889,2.4192293496313324,1.0111186427035674,0.5274670718933889,True
Test 36,Faults,1,0.2639973648057986,,1.0263253258766065,,0.44657767625186995,1.2100874247889002,True,,0.7486270277410981,,,-0.5797476496247366,1,0.55342232374813,1.352722858505087,1.0126243925468967,0.55342232374813,True
Test 37,Faults,1,0.10070655804506431,,1.0058871743383146,,0.4641542584406899,1.2371364461758962,True,,0.9107479955576063,,,-0.5417329158976247,1,0.5358457415593101,1.6996458587266765,1.0114545536026707,0.5358457415593101,True
Test 38,Faults,1,-0.15899763769781142,,0.9909322125222981,,0.4826054260978063,1.2970085898894657,True,,1.170058119817069,,,-0.5083267864244918,1,0.5173945739021937,2.2614425794852893,1.0110604821192575,0.5173945739021937,True
Test 39,Faults,1,0.3705700657706284,,1.0498984371243185,,0.452779715700447,1.210165197297259,True,,0.6416954934062,,,-0.5971187214238716,1,0.547220284299553,1.172645663578747,1.0122655591768284,0.547220284299553,True
Test 40,Faults,1,-0.011386145736697077,,0.9946121201549125,,0.46767582968927157,1.251924070169249,True,,1.0230053719871184,,,-0.5269362904656409,1,0.5323241703107284,1.921771411187227,1.0116192262504213,0.5323241703107284,True
Test 41,Faults,1,-0.2643118837718984,,0.9825261390732274,,0.4864911666031669,1.3129162694900296,True,,1.2755409100609993,,,-0.4960349724700605,1,0.5135088333968332,2.483970726702723,1.011229026289101,0.5135088333968332,True
Test 42,Faults,1,0.26381433501417184,,1.0271466886009515,,0.45337496132157584,1.2102527268945915,True,,0.7487926621837683,,,-0.5737717272793756,1,0.5466250386784242,1.3698469868744487,1.0126069971979401,0.5466250386784242,True
Test 43,Faults,1,0.09988625690086404,,0.9988192540663172,,0.46954155004141396,1.2523807782227174,True,,0.9121395604609344,,,-0.5292777040249033,1,0.530458449958586,1.7195306447322065,1.0120258173617984,0.530458449958586,True
Test 44,Faults,1,-0.16013725327549838,,0.9723276093057852,,0.48524196156565214,1.2983408560981469,True,,1.1724187736798646,,,-0.4870856477401331,1,0.5147580384343479,2.2776113943665877,1.0122815204043663,0.5147580384343479,True
Test 45,Faults,1,0.3768901648940697,,1.031901848174027,,0.4551803013715816,1.210623451066479,True,,0.6359650814899036,,,-0.5767215468024454,1,0.5448196986284184,1.167294580373917,1.0128552463839733,0.5448196986284184,True
Test 46,Faults,1,-0.011104155378436176,,0.9936796343887683,,0.4678144464293433,1.2520300363620207,True,,1.0229333476699594,,,-0.5258651879594249,1,0.5321855535706568,1.922136632245406,1.0118291922915232,0.5321855535706568,True
Test 47,Faults,1,-0.2646434595807379,,0.9815506965713602,,0.4866909919125461,1.3131010471515125,True,,1.2761037428893853,,,-0.49485970465881407,1,0.5133090080874538,2.4860341875628493,1.0114602833086475,0.5133090080874538,True
Test 48,Faults,1,0.2640249752306556,,1.0262178894877008,,0.4534553331820082,1.2103090637793221,True,,0.7484140393492857,,,-0.5727625563056926,1,0.5465446668179919,1.3693556717085662,1.0124390145799413,0.5465446668179919,True
Test 49,Faults,1,0.1006473406586703,,1.0056820844324599,,0.6618946593918121,1.2401979167659989,True,,0.9109761709487172,,,-0.34378742504064774,1,0.33810534060818787,2.694356052791247,1.0116235116073875,0.33810534060818787,True
Test 50,Faults,1,-0.15900882869693547,,0.9906747007136179,,0.6909289503950279,1.2994467682143427,True,,1.1697753031355291,,,-0.29974575031858997,1,0.3090710496049721,3.7848103361043837,1.0107664744385936,0.3090710496049721,True
Test 51,Faults,1,0.3710353171366122,,1.0498059923820096,,0.6449268950880735,1.212618062352157,True,,0.6409645004148209,,,-0.404879097293936,1,0.35507310491192645,1.8051620681713079,1.011999817551433,0.35507310491192645,True
Test 52,Faults,1,-0.011595479717481833,,0.9945786945106757,,0.6680905226153837,1.254206518070588,True,,1.0228551238387067,,,-0.326488171895292,1,0.3319094773846163,3.0817291868210903,1.011259644121225,0.3319094773846163,True
Test 53,Faults,1,-0.26436163811258107,,0.9825049729094623,,0.697859253112203,1.3151221639638142,True,,1.275105439396417,,,-0.2846457197972593,1,0.302140746887797,4.220236603406359,1.010743801283836,0.302140746887797,True
Test 54,Faults,1,0.2637289315945565,,1.027253046066502,,0.6459585591360901,1.2123124565591765,True,,0.7482271120116921,,,-0.3812944869304118,1,0.3540414408639099,2.113388506684175,1.0119560436062487,0.3540414408639099,True
Test 55,Faults,1,0.09973561122359123,,0.9987898857605432,,0.6699891314433938,1.2540967010976474,True,,0.9116038763606744,,,-0.3288007543171494,1,0.3300108685566062,2.7623450110835015,1.0113394875842656,0.3300108685566062,True
Test 56,Faults,1,-0.1607627141332048,,0.9722735621577386,,0.6939005895315962,1.299380312351582,True,,1.1714959548092347,,,-0.27837297262614247,1,0.30609941046840383,3.827174815582204,1.0107332406760299,0.30609941046840383,True
Test 57,Faults,1,0.37680750680781167,,1.032003313129854,,0.6479729822092081,1.2130327001612637,True,,0.6356394411425901,,,-0.384030330920646,1,0.35202701779079193,1.8056552736538753,1.0124469479504017,0.35202701779079193,True
Test 58,Faults,1,-0.011302146520482462,,0.9936712277113421,,0.6682467888989432,1.2542499680748456,True,,1.0226739374493474,,,-0.3254244388123989,1,0.3317532111010568,3.0826346308908104,1.0113717909288649,0.3317532111010568,True
Test 59,Faults,1,-0.26494439290351074,,0.9815328542738072,,0.6980486109270194,1.3149770450560951,True,,1.2757067912658153,,,-0.2834842433467878,1,0.3019513890729806,4.224874722988877,1.0107623983623046,0.3019513890729806,True
Test 60,Faults,1,0.2639923168237524,,1.0263252502164488,,0.6460870303705865,1.2122808347481808,True,,0.7479223035347997,,,-0.38023821984586237,1,0.35391296962941354,2.113294419014816,1.011914620358552,0.35391296962941354,True
Test 61,Faults,1,0.1007108384936361,,1.0058861783620707,,0.6812340871830825,1.240193770653131,True,,0.9106278633542606,,,-0.3246520911789882,1,0.31876591281691746,2.856729112931463,1.0113387018478968,0.31876591281691746,True
Test 62,Faults,1,-0.1589946455325448,,0.9909335054109326,,0.7179419536446929,1.2998944333329934,True,,1.1697074381251267,,,-0.2729915517662397,1,0.28205804635530707,4.147045096709109,1.0107127925925818,0.28205804635530707,True
Test 63,Faults,1,0.3705686145082793,,1.0498973274269654,,0.6582254284445784,1.2124978486017097,True,,0.6411816563917028,,,-0.39167189898238697,1,0.34177457155542157,1.8760367498192587,1.0117502708999822,0.34177457155542157,True
Test 64,Faults,1,-0.01139210472915815,,0.9946120508435228,,0.6882927136976222,1.2544052710256077,True,,1.0223602640770733,,,-0.30631933714590054,1,0.31170728630237776,3.279872845466027,1.0109681593479152,0.31170728630237776,True
Test 65,Faults,1,-0.2643126496059318,,0.982526493430235,,0.7258049292314978,1.3155017395213706,True,,1.2748507815810137,,,-0.25672156419873726,1,0.27419507076850225,4.649429977015693,1.010538131975082,0.27419507076850225,True
Test 66,Faults,1,0.26382022925772136,,1.0271472701153899,,0.6595943503133008,1.2125971756494889,True,,0.7479045992471343,,,-0.36755291980208904,1,0.3404056496866992,2.197098079704279,1.0117248285048557,0.3404056496866992,True
Test 67,Faults,1,0.09987990321555495,,0.9988197509757597,,0.6925114697693616,1.254890770105117,True,,0.9117123413056717,,,-0.3063082812063981,1,0.3074885302306384,2.965028778868019,1.0115922445212266,0.3074885302306384,True
Test 68,Faults,1,-0.16013905130720862,,0.9723275729643981,,0.7235185315407012,1.3003111325656505,True,,1.1714684043581083,,,-0.24880904142369686,1,0.2764814684592988,4.237059398180105,1.0113293530508998,0.2764814684592988,True
Test 69,Faults,1,0.37687759328630926,,1.0318993099108547,,0.6638861977112757,1.212977701789039,True,,0.6355252040508423,,,-0.368013112199579,1,0.33611380228872434,1.8908036496071092,1.0124027973371517,0.33611380228872434,True
Test 70,Faults,1,-0.011100477663024334,,0.993678988059391,,0.6885226198319542,1.2543770015275781,True,,1.021981959426833,,,-0.30515636822743686,1,0.3114773801680458,3.2810792195422382,1.0108814817638085,0.3114773801680458,True
Test 71,Faults,1,-0.26464552780194006,,0.9815509624360912,,0.7261497256287471,1.3156751423508852,True,,1.275340303299985,,,-0.25540123680734406,1,0.27385027437125287,4.657071482685586,1.010694775498045,0.27385027437125287,True
Test 72,Faults,1,0.2640232760103854,,1.0262173996985848,,0.6598733870331823,1.212334336160191,True,,0.7476894750492264,,,-0.3663440126654025,1,0.3401266129668177,2.198268075900812,1.0117127510596118,0.3401266129668177,True
Test 73,Faults,1,0.10064314923497969,,1.0056809376537543,,0.8919292692254968,1.2558726022174698,True,,0.6663642305961708,,,-0.11375166842825757,1,0.10807073077450324,6.166000968260167,0.7670073798311505,0.10807073077450324,True
Test 74,Faults,1,-0.1590137238152451,,0.9906752381484574,,0.8731820846128514,1.1685646784452932,True,,0.698112129022598,,,-0.11749315353560597,1,0.1268179153871486,5.504838388893301,0.539098405207353,0.1268179153871486,True
Test 75,Faults,1,0.3710321463018493,,1.0498048205870114,,0.9429607386657519,1.209197100220709,True,,0.6198550329938373,,,-0.10684408192125949,1,0.05703926133424808,10.867164449439631,0.9908871792956865,0.05703926133424808,True
Test 76,Faults,1,-0.01159465349590618,,0.9945791471931869,,0.8836917629170254,0.8158420468902446,False,,0.6627371194214985,,,-0.1108873842761614,1,0.11630823708297455,5.698109919323258,0.6511424659255923,0.11630823708297455,True
Test 77,Faults,1,-0.2643671103387858,,0.9825045811005834,,0.8663208051477612,0.5568477337861844,False,,0.6843876754082152,,,-0.11618377595282214,1,0.13367919485223878,5.119627449616955,0.4200205650694295,0.13367919485223878,True
Test 78,Faults,1,0.2637280869145374,,1.0272535464778267,,0.9193823687594158,1.0951011389756562,True,,0.6424342238592059,,,-0.10787117771841093,1,0.08061763124058419,7.9689047417185135,0.9061623107737433,0.08061763124058419,True
Test 79,Faults,1,0.09972668136003963,,0.9987899050566416,,0.8884164702076495,1.2331708584021108,True,,0.6837883780563151,,,-0.11037343484899209,1,0.11158352979235053,6.128040395646198,0.7835150594163547,0.11158352979235053,True
Test 80,Faults,1,-0.16075908576335796,,0.9722743269932588,,0.8514586297330741,1.1820463220961235,True,,0.714435215208168,,,-0.1208156972601847,1,0.14854137026692593,4.809671635076087,0.55367612944481,0.14854137026692593,True
Test 81,Faults,1,0.3767980514459706,,1.0320053528376676,,0.931313799180142,1.2143553598241765,True,,0.6005273869394239,,,-0.10069155365752558,1,0.06868620081985799,8.743057262905191,0.9773254383853944,0.06868620081985799,True
Test 82,Faults,1,-0.011299695854811945,,0.9936716765549279,,0.882601321622333,0.8172113860100396,False,,0.6635074907111526,,,-0.11107035493259498,1,0.11739867837766704,5.651745827807996,0.6522077948563406,0.11739867837766704,True
Test 83,Faults,1,-0.264948837896554,,0.9815319713396908,,0.8651586193031586,0.55685421544393,False,,0.6851255670941581,,,-0.11637335203653221,1,0.13484138069684137,5.080974130890125,0.420176729197604,0.13484138069684137,True
Test 84,Faults,1,0.26399377622816284,,1.0263256324182284,,0.9188944471402087,1.0935769553735164,True,,0.643830177253707,,,-0.10743118527801965,1,0.08110555285979126,7.938176296840102,0.9078239534818697,0.08110555285979126,True
Test 85,Faults,1,0.10070765754235136,,1.0058871410696157,,0.8996602975077713,1.2319880004981292,True,,0.6232764946032265,,,-0.10622684356184442,1,0.10033970249222868,6.211663769398752,0.7239841521455779,0.10033970249222868,True
Test 86,Faults,1,-0.15899887354628767,,0.9909328456564536,,0.8817807159647502,1.1269137467406243,True,,0.6483681158486652,,,-0.1091521296917034,1,0.11821928403524984,5.48445307497666,0.48936924230237755,0.11821928403524984,True
Test 87,Faults,1,0.37056841314577293,,1.04989889506079,,0.9503672369696602,1.2140620696394293,True,,0.5761610618086996,,,-0.09953165809112974,1,0.04963276303033981,11.60848251499721,0.9467294749544726,0.04963276303033981,True
Test 88,Faults,1,-0.011382642935208201,,0.9946129047475084,,0.8916409349380394,0.7581875072562118,False,,0.615575487247926,,,-0.10297196980946899,1,0.10835906506196058,5.680885922150907,0.6041928443127178,0.10835906506196058,True
Test 89,Faults,1,-0.2643078764931275,,0.9825271283326178,,0.8752995143112982,0.4893629083756553,False,,0.6318481498505264,,,-0.10722761402131964,1,0.12470048568870185,5.066926133935445,0.36754027335739886,0.12470048568870185,True
Test 90,Faults,1,0.2638226829093179,,1.0271472726966833,,0.9271201200768086,1.0460883458605081,True,,0.6033697150768325,,,-0.10002715261987472,1,0.07287987992319145,8.278961432328476,0.8671923979861503,0.07287987992319145,True
Test 91,Faults,1,0.09989207431091351,,0.9988202779203452,,0.891132420565062,1.259258154358815,True,,0.6502634896236058,,,-0.10768785735528319,1,0.10886757943493797,5.972976463688346,0.7501555639345193,0.10886757943493797,True
Test 92,Faults,1,-0.16013187154794678,,0.9723280718808728,,0.8597128974816762,1.1433638813435447,True,,0.6675334023904742,,,-0.11261517439919655,1,0.14028710251832377,4.75833765476255,0.5074015308425274,0.14028710251832377,True
Test 93,Faults,1,0.3768785959285966,,1.0319017552011238,,0.9376814849825672,1.215081888839163,True,,0.5681934536865638,,,-0.09422027021855661,1,0.062318515017432796,9.117570492936474,0.9450720496151604,0.062318515017432796,True
Test 94,Faults,1,-0.011105738607248056,,0.9936790194440012,,0.8905037295060525,0.7597799606806858,False,,0.6164899718740394,,,-0.10317528993794867,1,0.1094962704939475,5.630237167832273,0.6053842332667914,0.1094962704939475,True
Test 95,Faults,1,-0.2646387415827936,,0.9815515322319304,,0.8741203193516122,0.4899084208019409,False,,0.632688362967393,,,-0.1074312128803182,1,0.12587968064838784,5.026135748903299,0.3680496213845994,0.12587968064838784,True
Test 96,Faults,1,0.264023881471864,,1.0262177791883436,,0.925955439503958,1.0476153341104386,True,,0.6044059827584884,,,-0.10026233968438558,1,0.07404456049604202,8.162733071942487,0.8684298642303524,0.07404456049604202,True
Test 1,Faults,1,0.10064602727762217,,1.0056825894526853,,0.5252872940958346,2.4102766541948015,True,,0.7021642186325651,,,-0.48039529535685066,1,0.47471270590416537,1.4791350850725227,0.8028102459101872,0.47471270590416537,True
Test 2,Faults,1,-0.15901583244503184,,0.9906748772381838,,0.5340244038474885,2.623266861855311,True,,0.929715282314497,,,-0.4566504733906953,1,0.4659755961525115,1.9952016586083314,0.7706994498694651,0.4659755961525115,True
Test 3,Faults,1,0.3710344443492409,,1.0498061540458956,,0.5230079332853665,2.3051204383951633,True,,0.46134856882832204,,,-0.5267982207605291,1,0.47699206671463346,0.9672038614938425,0.8323830131775629,0.47699206671463346,True
Test 4,Faults,1,-0.011595900934243267,,0.9945785070558837,,0.5253822791815607,2.454991492682036,True,,0.802314317310346,,,-0.469196227874323,1,0.47461772081843934,1.6904432390910746,0.7907184163761027,0.47461772081843934,True
Test 5,Faults,1,-0.26435572486004955,,0.9825043169349613,,0.5340418863558439,2.674138700101897,True,,1.0221889394629027,,,-0.4484624305791174,1,0.46595811364415607,2.1937356803781944,0.7578332146028531,0.46595811364415607,True
Test 6,Faults,1,0.26373075859689793,,1.0272533758302955,,0.5203425875552282,2.3041063453672717,True,,0.5581612525747373,,,-0.5069107882750673,1,0.4796574124447718,1.1636664796439573,0.8218920111716351,0.4796574124447718,True
Test 7,Faults,1,0.09973768420069269,,0.998789949507375,,0.5284793944191564,2.4662977759060434,True,,0.6947802023692768,,,-0.4703105550882186,1,0.47152060558084363,1.4734885265796824,0.7945178865699696,0.47152060558084363,True
Test 8,Faults,1,-0.16076608226993772,,0.9722736073760305,,0.533221688381254,2.6330550438644025,True,,0.9212015344560781,,,-0.43905191899477647,1,0.46677831161874594,1.973531142142043,0.7604354521861404,0.46677831161874594,True
Test 9,Faults,1,0.37681412955588944,,1.032005740353996,,0.5232247396345988,2.314838229656896,True,,0.4484587056328302,,,-0.5087810007193971,1,0.4767752603654012,0.9406081710052046,0.8252728351887196,0.4767752603654012,True
Test 10,Faults,1,-0.011298229874148793,,0.9936713107711783,,0.5253710098652257,2.4553831901904575,True,,0.8016744108080923,,,-0.46830030090595265,1,0.47462899013477433,1.6890548775380347,0.7903761809339436,0.47462899013477433,True
Test 11,Faults,1,-0.26494253679155855,,0.9815328505134491,,0.5339942114262499,2.6748194787917927,True,,1.0221245741934477,,,-0.44753863908719915,1,0.4660057885737501,2.193373128092992,0.7571820374018892,0.4660057885737501,True
Test 12,Faults,1,0.2639999198460686,,1.0263266072048844,,0.5204205495281171,2.3046576412547597,True,,0.5578491086192849,,,-0.5059060576767673,1,0.4795794504718829,1.163204778833598,0.8218490284653536,0.4795794504718829,True
Test 13,Faults,1,0.10071128758361972,,1.0058877170421117,,0.5103613575590398,2.306748230399242,True,,0.7171283167669348,,,-0.4955263594830719,1,0.4896386424409602,1.46460727280814,0.8178396043505545,0.4896386424409602,True
Test 14,Faults,1,-0.15899932153654994,,0.9909330397117334,,0.5197207919405062,2.5141882080014115,True,,0.9461159899514892,,,-0.47121224777122717,1,0.48027920805949376,1.9699291038938556,0.7871166684149392,0.48027920805949376,True
Test 15,Faults,1,0.3705593753036741,,1.049896400622174,,0.5062112171535176,2.1968189852079854,True,,0.47602720272281007,,,-0.5436851834686565,1,0.4937887828464824,0.9640300048508911,0.8465865780264842,0.4937887828464824,True
Test 16,Faults,1,-0.011387163126532766,,0.9946123743013064,,0.5099715814423613,2.3458954849496667,True,,0.8177923841625432,,,-0.4846407928589451,1,0.4900284185576387,1.6688672599227057,0.8064052210360104,0.4900284185576387,True
Test 17,Faults,1,-0.2643132569431416,,0.982527206691394,,0.5191599773626341,2.5582080167193593,True,,1.0394322473820146,,,-0.46336722932875996,1,0.4808400226373659,2.1617007704159454,0.775118990438873,0.4808400226373659,True
Test 18,Faults,1,0.263820563354469,,1.0271475913645933,,0.5036106674129363,2.195096358882083,True,,0.5727506244395805,,,-0.5235369239516571,1,0.49638933258706375,1.1538334666753207,0.8365711877940495,0.49638933258706375,True
Test 19,Faults,1,0.0998847307639282,,0.9988192371470663,,0.5140556219315427,2.3654670115832013,True,,0.7081634462363611,,,-0.4847636152155236,1,0.48594437806845725,1.4572932174895925,0.8080481770002893,0.48594437806845725,True
Test 20,Faults,1,-0.1601334303175455,,0.9723287168635047,,0.5198559374902287,2.5308316048446473,True,,0.9354897767132881,,,-0.452472779373276,1,0.48014406250977126,1.948352275405364,0.7753563463957427,0.48014406250977126,True
Test 21,Faults,1,0.3768808846261137,,1.0319010472628343,,0.5074351596856439,2.213572990983539,True,,0.4606316453937047,,,-0.5244658875771904,1,0.4925648403143561,0.9351695608231567,0.8375125300198184,0.4925648403143561,True
Test 22,Faults,1,-0.011093950286702623,,0.9936808350812671,,0.5099700149818941,2.346628061463432,True,,0.816887501953249,,,-0.48371082009937305,1,0.4900299850181059,1.6670153397308252,0.8057935516665464,0.4900299850181059,True
Test 23,Faults,1,-0.2646396496644323,,0.9815507181332125,,0.5191912575795176,2.5591964692885947,True,,1.0392084806532143,,,-0.4623594605536949,1,0.48080874242048244,2.161376008725718,0.7745688309887819,0.48080874242048244,True
Test 24,Faults,1,0.26402352272412094,,1.026217395725502,,0.5037193115697506,2.196116665484723,True,,0.5722228027226304,,,-0.5224980841557515,1,0.4962806884302494,1.1530225053338023,0.8362463254467514,0.4962806884302494,True
Test 25,Faults,1,0.100645048830395,,1.0056810348708722,,0.6639920931391365,1.9669052904206517,True,,0.6962784721109848,,,-0.3416889417317357,1,0.33600790686086346,2.0722085935891523,0.7969235209413799,0.33600790686086346,True
Test 26,Faults,1,-0.15900981429538383,,0.990675343023786,,0.6798382989108284,2.116678950163869,True,,0.911891205096184,,,-0.31083704411295765,1,0.32016170108917164,2.848220764676046,0.7528813908008002,0.32016170108917164,True
Test 27,Faults,1,0.37103403462152623,,1.049805435498547,,0.6576584820878544,1.8954724993884602,True,,0.46198554716791335,,,-0.3921469534106927,1,0.3423415179121456,1.349487348147097,0.8330195817894396,0.3423415179121456,True
Test 28,Faults,1,-0.011592409188333605,,0.9945780998287732,,0.6656107910815536,1.9980171398024134,True,,0.7938680628495326,,,-0.3289673087472196,1,0.33438920891844637,2.374083976624819,0.782275653661199,0.33438920891844637,True
Test 29,Faults,1,-0.2643649115344552,,0.9825048836216193,,0.6810511918204801,2.1516195218192116,True,,0.9999625238499885,,,-0.3014536918011391,1,0.31894880817951987,3.1351818793665505,0.7355976123155333,0.31894880817951987,True
Test 30,Faults,1,0.2637258288197351,,1.0272526360854417,,0.6551645379112453,1.8931436543187405,True,,0.558464162767228,,,-0.3720880981741964,1,0.3448354620887547,1.619509082344579,0.8221899915869632,0.3448354620887547,True
Test 31,Faults,1,0.09974175876739028,,0.9987911646710955,,0.6700961789806299,2.0078289979787343,True,,0.6888816484210278,,,-0.3286949856904656,1,0.3299038210193701,2.0881287348914355,0.7886234071884181,0.3299038210193701,True
Test 32,Faults,1,-0.1607633702534586,,0.9722736828927503,,0.6795283854460679,2.122524484083204,True,,0.9021354215972359,,,-0.29274529744668243,1,0.32047161455393214,2.8150244222188845,0.7413720513437773,0.32047161455393214,True
Test 33,Faults,1,0.376810325837385,,1.0320043010927085,,0.6591010327458424,1.9020915186027632,True,,0.4501859136973437,,,-0.37290326834686605,1,0.3408989672541576,1.320584562996658,0.8269962395347287,0.3408989672541576,True
Test 34,Faults,1,-0.011306955385169978,,0.9936704692213006,,0.6656196768856205,1.9982595670515193,True,,0.7931582981425211,,,-0.32805079233568013,1,0.3343803231143795,2.3720244383854197,0.7818513427573511,0.3343803231143795,True
Test 35,Faults,1,-0.2649451785850192,,0.9815326502370849,,0.6810335457397373,2.1519997578720886,True,,0.9998261706724563,,,-0.3004991044973476,1,0.3189664542602627,3.1345809483044937,0.7348809920874371,0.3189664542602627,True
Test 36,Faults,1,0.2639973648057986,,1.0263253258766065,,0.6552058993168424,1.8934187056456642,True,,0.5578370457791575,,,-0.37111942655976415,1,0.34479410068315763,1.6178845423221782,0.8218344105849561,0.34479410068315763,True
Test 37,Faults,1,0.10070655804506431,,1.0058871743383146,,0.6647356753733529,1.8555241782578644,True,,0.7049576651238009,,,-0.3411514989649618,1,0.3352643246266471,2.102692154642004,0.8056642231688652,0.3352643246266471,True
Test 38,Faults,1,-0.15899763769781142,,0.9909322125222981,,0.684306054722176,1.9917052477861936,True,,0.9201860161114565,,,-0.30662615780012215,1,0.315693945277824,2.9148041318995013,0.7611883784136451,0.315693945277824,True
Test 39,Faults,1,0.3705700657706284,,1.0498984371243185,,0.6544056576675076,1.786005586734364,True,,0.47164306512006665,,,-0.39549277945681094,1,0.3455943423324924,1.3647302844625395,0.842213130890695,0.3455943423324924,True
Test 40,Faults,1,-0.011386145736697077,,0.9946121201549125,,0.6663479671163985,1.880748339080827,True,,0.8029311258044957,,,-0.328264153038514,1,0.33365203288360146,2.4064925331493723,0.7915449800677986,0.33365203288360146,True
Test 41,Faults,1,-0.2643118837718984,,0.9825261390732274,,0.685268331629173,2.018958475523912,True,,1.0084998825215266,,,-0.2972578074440544,1,0.314731668370827,3.204316514260902,0.744187998749628,0.314731668370827,True
Test 42,Faults,1,0.26381433501417184,,1.0271466886009515,,0.6520159267809731,1.7829448860669141,True,,0.5679041615918249,,,-0.3751307618199784,1,0.3479840732190269,1.6319832006632575,0.8317184966059967,0.3479840732190269,True
Test 43,Faults,1,0.09988625690086404,,0.9988192540663172,,0.6726449195650654,1.895847084512267,True,,0.6955342970681653,,,-0.3261743345012518,1,0.32735508043493455,2.124709035045541,0.7954205539690293,0.32735508043493455,True
Test 44,Faults,1,-0.16013725327549838,,0.9723276093057852,,0.6853346377814327,2.0004832993595487,True,,0.907026054894053,,,-0.28699297152435255,1,0.31466536221856733,2.88251000522908,0.7468888016185546,0.31466536221856733,True
Test 45,Faults,1,0.3768901648940697,,1.031901848174027,,0.657911472169271,1.7970612337599712,True,,0.4576300328016568,,,-0.37399037600475593,1,0.34208852783072896,1.337753229269646,0.8345201976957265,0.34208852783072896,True
Test 46,Faults,1,-0.011104155378436176,,0.9936796343887683,,0.6664407321788828,1.8811883562945353,True,,0.8021097710440004,,,-0.3272389022098855,1,0.3335592678211172,2.4046993995506663,0.7910056156655643,0.3335592678211172,True
Test 47,Faults,1,-0.2646434595807379,,0.9815506965713602,,0.6853252846020534,2.0194661522417503,True,,1.0080528276611558,,,-0.29622541196930674,1,0.31467471539794656,3.2034757746148865,0.7434093680804179,0.31467471539794656,True
Test 48,Faults,1,0.2640249752306556,,1.0262178894877008,,0.6521819646341197,1.7834839102750435,True,,0.5672415304429534,,,-0.37403592485358106,1,0.3478180353658803,1.6308571516317576,0.831266505673609,0.3478180353658803,True
Test 49,Faults,1,0.10064602727762217,,1.0056825894526853,,0.7831701939220125,2.19401846417141,True,,0.437387014338841,,,-0.2225123955306728,1,0.21682980607798752,2.0171904511205683,0.5380330416164631,0.21682980607798752,True
Test 50,Faults,1,-0.15901583244503184,,0.9906748772381838,,0.7970237174436909,2.392361377715583,True,,0.6140242084195768,,,-0.19365115979449288,1,0.20297628255630906,3.0251032321928357,0.455008375974545,0.20297628255630906,True
Test 51,Faults,1,0.3710344443492409,,1.0498061540458956,,0.7811831835544277,2.0952694244981025,True,,0.23666529284898358,,,-0.2686229704914679,1,0.21881681644557227,1.0815681202813352,0.6076997371982245,0.21881681644557227,True
Test 52,Faults,1,-0.011595900934243267,,0.9945785070558837,,0.782788269434891,2.2372770973499008,True,,0.5223062300065934,,,-0.2117902376209927,1,0.217211730565109,2.404594948199782,0.5107103290723501,0.217211730565109,True
Test 53,Faults,1,-0.26435572486004955,,0.9825043169349613,,0.7957325550061788,2.444316636985056,True,,0.6882325098496591,,,-0.18677176192878253,1,0.2042674449938212,3.369271642235879,0.4238767849896095,0.2042674449938212,True
Test 54,Faults,1,0.26373075859689793,,1.0272533758302955,,0.7757107410046816,2.097038218357073,True,,0.3233886737321165,,,-0.2515426348256139,1,0.22428925899531837,1.441837541310289,0.5871194323290144,0.22428925899531837,True
Test 55,Faults,1,0.09973216915707127,,0.9987911076369141,,0.9131936593245049,1.4015600601475926,True,,0.31790346681781695,,,-0.08559744831240923,1,0.08680634067549509,3.6622148145401456,0.41763563597488823,0.08680634067549509,True
Test 56,Faults,1,-0.16076231797906262,,0.9722742804976987,,0.896445580596209,1.4239293518107634,True,,0.37586800473945214,,,-0.07582869990148966,1,0.10355441940379095,3.629666477814198,0.21510568676038955,0.10355441940379095,True
Test 57,Faults,1,0.3767915360685716,,1.0320050183563287,,0.9307981728216378,1.3144876336976754,True,,0.199865987719334,,,-0.10120684553469095,1,0.06920182717836221,2.888160556862109,0.5766575237879056,0.06920182717836221,True
Test 58,Faults,1,-0.011294279728728946,,0.9936711555273517,,0.9091826812030968,1.129578820006547,True,,0.3136275898770126,,,-0.08448847432425499,1,0.09081731879690325,3.4533896621456623,0.3023333101482837,0.09081731879690325,True
Test 59,Faults,1,-0.26494771794103644,,0.9815328718038243,,0.896803713110127,1.1601115973100724,True,,0.3401646333169735,,,-0.08472915869369735,1,0.10319628688987303,3.2962875270888734,0.07521691537593705,0.10319628688987303,True
Test 60,Faults,1,0.26399886092008323,,1.0263258312555166,,0.9245839362367031,1.1686766358545888,True,,0.23522232356902678,,,-0.10174189501881348,1,0.0754160637632969,3.1189949704522175,0.49922118448911,0.0754160637632969,True
Test 61,Faults,1,0.10071223279582768,,1.0058879434500374,,0.9282265760338106,1.318634548840503,True,,0.31302272929744385,,,-0.07766136741622676,1,0.07177342396618935,4.361262316883488,0.41373496209327154,0.07177342396618935,True
Test 62,Faults,1,-0.15898967080352086,,0.9909327757967292,,0.909635130739331,1.34989130161989,True,,0.3317723526252515,,,-0.08129764505739823,1,0.090364869260669,3.6714749364403083,0.17278268182173068,0.090364869260669,True
Test 63,Faults,1,0.37056511810573284,,1.0498982022449517,,0.9475019945403844,1.233643271767944,True,,0.19181959177351365,,,-0.10239620770456725,1,0.05249800545961558,3.6538453241061144,0.5623847098792465,0.05249800545961558,True
Test 64,Faults,1,-0.01138658281382359,,0.9946121772385377,,0.9057482812141168,1.005659013634581,True,,0.2842080921174914,,,-0.08886389602442091,1,0.09425171878588323,3.0154154829063904,0.2728215093036678,0.09425171878588323,True
Test 65,Faults,1,-0.2643079208084207,,0.9825267820637953,,0.9009737467687275,1.0194416124493746,True,,0.3272136666305122,,,-0.08155303529506774,1,0.09902625323127245,3.304312300560497,0.06290574582209152,0.09902625323127245,True
Test 66,Faults,1,0.26382067618041305,,1.0271468062791884,,0.927900333389128,1.076045044402977,True,,0.23500381626363742,,,-0.09924647289006039,1,0.07209966661087197,3.259429998920425,0.49882449244405047,0.07209966661087197,True
Test 67,Faults,1,0.0998804719235116,,0.9988192928901707,,0.916220911239674,1.3207390366708778,True,,0.31597243351386406,,,-0.08259838165049671,1,0.08377908876032603,3.7714952285742007,0.41585290543737563,0.08377908876032603,True
Test 68,Faults,1,-0.16012675661220022,,0.9723287539632001,,0.8858853967095588,1.3077444279235124,True,,0.3204806147151097,,,-0.08644335725364127,1,0.11411460329044121,2.808410190056321,0.16035385810290945,0.11411460329044121,True
Test 69,Faults,1,0.3768808846261137,,1.0319010472628343,,0.7719302912998715,1.9402897340379264,True,,0.2166830143705909,,,-0.2599707559629628,1,0.22806970870012855,0.9500736226900296,0.5935638989967046,0.22806970870012855,True
Test 70,Faults,1,-0.011093950286702623,,0.9936808350812671,,0.772912040301795,2.0600549627575795,True,,0.5207652928272879,,,-0.2207687947794722,1,0.22708795969820506,2.293231633765936,0.5096713425405853,0.22708795969820506,True
Test 71,Faults,1,-0.2646396496644323,,0.9815507181332125,,0.7881658610819895,2.253694284915599,True,,0.6872014801670756,,,-0.193384857051223,1,0.2118341389180105,3.2440544459788607,0.4225618305026433,0.2118341389180105,True
Test 72,Faults,1,0.26402352272412094,,1.026217395725502,,0.7628053516280567,1.9250560718592806,True,,0.32320785442091987,,,-0.26341204409744534,1,0.23719464837194326,1.3626270939894896,0.5872313771450408,0.23719464837194326,True
Test 73,Faults,1,0.10064602727762217,,1.0056825894526853,,0.7831701939220125,2.19401846417141,True,,0.437387014338841,,,-0.2225123955306728,1,0.21682980607798752,2.0171904511205683,0.5380330416164631,0.21682980607798752,True
Test 74,Faults,1,-0.15901583244503184,,0.9906748772381838,,0.7970237174436909,2.392361377715583,True,,0.6140242084195768,,,-0.19365115979449288,1,0.20297628255630906,3.0251032321928357,0.455008375974545,0.20297628255630906,True
Test 75,Faults,1,0.3710344443492409,,1.0498061540458956,,0.7811831835544277,2.0952694244981025,True,,0.23666529284898358,,,-0.2686229704914679,1,0.21881681644557227,1.0815681202813352,0.6076997371982245,0.21881681644557227,True
Test 76,Faults,1,-0.011595900934243267,,0.9945785070558837,,0.782788269434891,2.2372770973499008,True,,0.5223062300065934,,,-0.2117902376209927,1,0.217211730565109,2.404594948199782,0.5107103290723501,0.217211730565109,True
Test 77,Faults,1,-0.26435572486004955,,0.9825043169349613,,0.7957325550061788,2.444316636985056,True,,0.6882325098496591,,,-0.18677176192878253,1,0.2042674449938212,3.369271642235879,0.4238767849896095,0.2042674449938212,True
Test 78,Faults,1,0.26373075859689793,,1.0272533758302955,,0.7757107410046816,2.097038218357073,True,,0.3233886737321165,,,-0.2515426348256139,1,0.22428925899531837,1.441837541310289,0.5871194323290144,0.22428925899531837,True
Test 79,Faults,1,0.09973768420069269,,0.998789949507375,,0.7902958467358401,2.2461937412643174,True,,0.4227906444669893,,,-0.2084941027715349,1,0.20970415326415992,2.016129093706641,0.522528328667682,0.20970415326415992,True
Test 80,Faults,1,-0.16076608226993772,,0.9722736073760305,,0.7951254195231835,2.4078185716890217,True,,0.5961763591967502,,,-0.17714818785284703,1,0.2048745804768165,2.9099576814714365,0.4354102769268125,0.2048745804768165,True
Test 81,Faults,1,0.37681412955588944,,1.032005740353996,,0.7822306523227998,2.1065198642459717,True,,0.21956563461940237,,,-0.2497750880311962,1,0.21776934767720024,1.0082485756666948,0.5963797641752918,0.21776934767720024,True
Test 82,Faults,1,-0.011298229874148793,,0.9936713107711783,,0.7827466155777406,2.237845170195872,True,,0.5212694039399567,,,-0.2109246951934377,1,0.2172533844222594,2.3993614890104715,0.5099711740658079,0.2172533844222594,True
Test 83,Faults,1,-0.26494253679155855,,0.9815328505134491,,0.7956066416207758,2.445340169444761,True,,0.6875518250176431,,,-0.1859262088926733,1,0.20439335837922423,3.363865785413554,0.42260928822608457,0.20439335837922423,True
Test 84,Faults,1,0.2639999198460686,,1.0263266072048844,,0.775763959387601,2.097581688215907,True,,0.3226056686019558,,,-0.25056264781728343,1,0.224236040612399,1.438687856425331,0.5866055884480244,0.224236040612399,True
Test 85,Faults,1,0.10071223279582768,,1.0058879434500374,,0.9282265760338106,1.318634548840503,True,,0.31302272929744385,,,-0.07766136741622676,1,0.07177342396618935,4.361262316883488,0.41373496209327154,0.07177342396618935,True
Test 86,Faults,1,-0.15898967080352086,,0.9909327757967292,,0.909635130739331,1.34989130161989,True,,0.3317723526252515,,,-0.08129764505739823,1,0.090364869260669,3.6714749364403083,0.17278268182173068,0.090364869260669,True
Test 87,Faults,1,0.37056511810573284,,1.0498982022449517,,0.9475019945403844,1.233643271767944,True,,0.19181959177351365,,,-0.10239620770456725,1,0.05249800545961558,3.6538453241061144,0.5623847098792465,0.05249800545961558,True
Test 88,Faults,1,-0.01138658281382359,,0.9946121772385377,,0.9057482812141168,1.005659013634581,True,,0.2842080921174914,,,-0.08886389602442091,1,0.09425171878588323,3.0154154829063904,0.2728215093036678,0.09425171878588323,True
Test 89,Faults,1,-0.2643079208084207,,0.9825267820637953,,0.9009737467687275,1.0194416124493746,True,,0.3272136666305122,,,-0.08155303529506774,1,0.09902625323127245,3.304312300560497,0.06290574582209152,0.09902625323127245,True
Test 90,Faults,1,0.26382067618041305,,1.0271468062791884,,0.927900333389128,1.076045044402977,True,,0.23500381626363742,,,-0.09924647289006039,1,0.07209966661087197,3.259429998920425,0.49882449244405047,0.07209966661087197,True
Test 91,Faults,1,0.0998804719235116,,0.9988192928901707,,0.916220911239674,1.3207390366708778,True,,0.31597243351386406,,,-0.08259838165049671,1,0.08377908876032603,3.7714952285742007,0.41585290543737563,0.08377908876032603,True
Test 92,Faults,1,-0.16012675661220022,,0.9723287539632001,,0.8858853967095588,1.3077444279235124,True,,0.3204806147151097,,,-0.08644335725364127,1,0.11411460329044121,2.808410190056321,0.16035385810290945,0.11411460329044121,True
Test 93,Faults,1,0.37688398579086446,,1.0319006760648635,,0.9320682677161548,1.2685974130180038,True,,0.20741575218580854,,,-0.09983240834870866,1,0.06793173228384519,3.0532969675960104,0.584299737976673,0.06793173228384519,True
Test 94,Faults,1,-0.011106867945442848,,0.9936797676111394,,0.9045048453408935,1.0055186916108363,True,,0.2845832530527897,,,-0.08917492227024593,1,0.09549515465910652,2.9800805503554577,0.27347638510734684,0.09549515465910652,True
Test 95,Faults,1,-0.26464132789102146,,0.981550894788929,,0.9000594847807973,1.0192396937272106,True,,0.3286723277673996,,,-0.08149141000813165,1,0.09994051521920266,3.288679541490378,0.0640309998763781,0.09994051521920266,True
Test 96,Faults,1,0.2640176602695046,,1.0262186001190325,,0.9267476920282562,1.0735823200918342,True,,0.23458865082463864,,,-0.0994709080907763,1,0.07325230797174376,3.202474533841699,0.4986063110941432,0.07325230797174376,True
Test 97,Faults,1,0.10064640755818315,,1.0056811004414545,,0.8958843344362124,0.9449205781246084,False,,0.4452543027786096,,,-0.10979676600524213,1,0.1041156655637876,4.276535143559349,0.5459007103367928,0.1041156655637876,True
Test 98,Faults,1,-0.15901437698330637,,0.9906750003216963,,0.8879894453034043,0.9314842936343188,False,,0.4997107740321648,,,-0.10268555501829202,1,0.11201055469659571,4.461282915576458,0.3406963970488584,0.11201055469659571,True
Test 99,Faults,1,0.37103896771265304,,1.0498056221636372,,0.9206125868439957,1.0072282460830946,True,,0.3513229433671458,,,-0.12919303531964144,1,0.07938741315600428,4.425423746668263,0.7223619110797989,0.07938741315600428,True
Test 100,Faults,1,-0.011594053625430029,,0.9945784161871976,,0.8965477611447319,0.9308651812529133,False,,0.5197740481877283,,,-0.09803065504246566,1,0.10345223885526811,5.024289990619762,0.5081799945622983,0.10345223885526811,True
Test 101,Faults,1,-0.26435572486004955,,0.9825043169349613,,0.711575504473572,1.06692501958344,True,,0.7802051164466793,,,-0.27092881246138933,1,0.288424495526428,2.705058441803498,0.5158493915866298,0.288424495526428,True
Test 102,Faults,1,0.26373075859689793,,1.0272533758302955,,0.6903110476776443,0.9848159165077917,False,,0.3865052392806723,,,-0.33694232815265124,1,0.3096889523223557,1.2480433557034298,0.6502359978775702,0.3096889523223557,True
Test 103,Faults,1,0.09973768420069269,,0.998789949507375,,0.7037265385610189,1.0138176714285485,True,,0.4959085523341927,,,-0.29506341094635613,1,0.29627346143898114,1.6738203615187022,0.5956462365348854,0.29627346143898114,True
Test 104,Faults,1,-0.16076608226993772,,0.9722736073760305,,0.710254074840144,1.05291634401403,True,,0.6854511282062773,,,-0.2620195325358865,1,0.289745925159856,2.3656972149931237,0.5246850459363396,0.289745925159856,True
Test 105,Faults,1,0.37681412955588944,,1.032005740353996,,0.696032261720221,0.9862291902802554,False,,0.2812384126916735,,,-0.3359734786337749,1,0.30396773827977897,0.9252245461418511,0.6580525422475629,0.30396773827977897,True
Test 106,Faults,1,-0.011298229874148793,,0.9936713107711783,,0.6973105090672914,1.0133895985469445,True,,0.5968012562789982,,,-0.2963608017038869,1,0.3026894909327086,1.9716616339735233,0.5855030264048494,0.3026894909327086,True
Test 107,Faults,1,-0.26494253679155855,,0.9815328505134491,,0.7114984944559691,1.067036783207985,True,,0.7798036272809414,,,-0.27003435605747994,1,0.28850150554403087,2.7029447413470375,0.5148610904893829,0.28850150554403087,True
Test 108,Faults,1,0.2639999198460686,,1.0263266072048844,,0.6903338032347638,0.984736715637724,False,,0.38575897416959065,,,-0.33599280397012066,1,0.3096661967652362,1.2457251653529424,0.6497588940156592,0.3096661967652362,True
Test 109,Faults,1,0.10071128758361972,,1.0058877170421117,,0.6980548560964893,1.0027898340794859,True,,0.5072224401996581,,,-0.30783286094562234,1,0.3019451439035107,1.6798496364019873,0.6079337277832778,0.3019451439035107,True
Test 110,Faults,1,-0.15899932153654994,,0.9909330397117334,,0.7149431780545569,1.0520256805621657,True,,0.6950400857318184,,,-0.27598986165717654,1,0.28505682194544313,2.4382510160196826,0.5360407641952685,0.28505682194544313,True
Test 111,Faults,1,0.3705593753036741,,1.049896400622174,,0.693203854695437,0.9886487608877707,False,,0.2998045610204112,,,-0.35669254592673705,1,0.306796145304563,0.9772109774156024,0.6703639363240853,0.306796145304563,True
Test 112,Faults,1,-0.011387163126532766,,0.9946123743013064,,0.6976728359106833,1.013480794435203,True,,0.597157673528456,,,-0.29693953839062315,1,0.3023271640893167,1.975203502891448,0.5857705104019232,0.3023271640893167,True
Test 113,Faults,1,-0.2643132569431416,,0.982527206691394,,0.7142295057838708,1.0675202272368856,True,,0.7761992597649561,,,-0.26829770090752325,1,0.2857704942161292,2.716163059080249,0.5118860028218144,0.2857704942161292,True
Test 114,Faults,1,0.263820563354469,,1.0271475913645933,,0.6878274497648748,0.9853175695400822,False,,0.389175881045033,,,-0.33932014159971857,1,0.31217255023512525,1.2466691281853886,0.652996444399502,0.31217255023512525,True
Test 115,Faults,1,0.0998847307639282,,0.9988192371470663,,0.7065574308718818,1.0137735891118849,True,,0.4921404329731124,,,-0.2922618062751845,1,0.29344256912811817,1.6771269227752772,0.5920251637370406,0.29344256912811817,True
Test 116,Faults,1,-0.1601334303175455,,0.9723287168635047,,0.7152809126281378,1.0538432862665565,True,,0.6775465785098562,,,-0.257047804235367,1,0.28471908737186225,2.3797019889465116,0.5174131481923108,0.28471908737186225,True
