Test Num,SCR,X/R,Vpoc [pu],Qpoc [pu],Vref [pu],Ppoc [pu],Type,Duration [s],Impedance (Zf/Zs),Appendix Reference
Test 1,19.61754386,12.04,1.06,0,1.06,1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 2,19.61754386,12.04,1.06,-1,1.02,1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 3,19.61754386,12.04,1.06,1,1.1,1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 4,19.61754386,12.04,1.06,0,1.06,0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 5,19.61754386,12.04,1.06,-1,1.02,0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 6,19.61754386,12.04,1.06,1,1.1,0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 7,19.61754386,12.04,1.06,0,1.06,-1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 8,19.61754386,12.04,1.06,-1,1.02,-1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 9,19.61754386,12.04,1.06,1,1.1,-1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 10,19.61754386,12.04,1.06,0,1.06,-0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 11,19.61754386,12.04,1.06,-1,1.02,-0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 12,19.61754386,12.04,1.06,1,1.1,-0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 13,11.1754386,11.24,1.06,0,1.06,1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 14,11.1754386,11.24,1.06,-1,1.02,1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 15,11.1754386,11.24,1.06,1,1.1,1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 16,11.1754386,11.24,1.06,0,1.06,0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 17,11.1754386,11.24,1.06,-1,1.02,0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 18,11.1754386,11.24,1.06,1,1.1,0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 19,11.1754386,11.24,1.06,0,1.06,-1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 20,11.1754386,11.24,1.06,-1,1.02,-1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 21,11.1754386,11.24,1.06,1,1.1,-1,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 22,11.1754386,11.24,1.06,0,1.06,-0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 23,11.1754386,11.24,1.06,-1,1.02,-0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 24,11.1754386,11.24,1.06,1,1.1,-0.05,3PHG,0.43,0,Appendix E CSR Balanced Faults
Test 25,19.61754386,12.04,1.06,0,1.06,1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 26,19.61754386,12.04,1.06,-1,1.02,1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 27,19.61754386,12.04,1.06,1,1.1,1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 28,19.61754386,12.04,1.06,0,1.06,0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 29,19.61754386,12.04,1.06,-1,1.02,0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 30,19.61754386,12.04,1.06,1,1.1,0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 31,19.61754386,12.04,1.06,0,1.06,-1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 32,19.61754386,12.04,1.06,-1,1.02,-1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 33,19.61754386,12.04,1.06,1,1.1,-1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 34,19.61754386,12.04,1.06,0,1.06,-0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 35,19.61754386,12.04,1.06,-1,1.02,-0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 36,19.61754386,12.04,1.06,1,1.1,-0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 37,11.1754386,11.24,1.06,0,1.06,1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 38,11.1754386,11.24,1.06,-1,1.02,1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 39,11.1754386,11.24,1.06,1,1.1,1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 40,11.1754386,11.24,1.06,0,1.06,0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 41,11.1754386,11.24,1.06,-1,1.02,0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 42,11.1754386,11.24,1.06,1,1.1,0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 43,11.1754386,11.24,1.06,0,1.06,-1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 44,11.1754386,11.24,1.06,-1,1.02,-1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 45,11.1754386,11.24,1.06,1,1.1,-1,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 46,11.1754386,11.24,1.06,0,1.06,-0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 47,11.1754386,11.24,1.06,-1,1.02,-0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 48,11.1754386,11.24,1.06,1,1.1,-0.05,3PHG,0.43,0.25,Appendix E CSR Balanced Faults
Test 49,19.61754386,12.04,1.06,0,1.06,1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 50,19.61754386,12.04,1.06,-1,1.02,1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 51,19.61754386,12.04,1.06,1,1.1,1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 52,19.61754386,12.04,1.06,0,1.06,0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 53,19.61754386,12.04,1.06,-1,1.02,0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 54,19.61754386,12.04,1.06,1,1.1,0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 55,19.61754386,12.04,1.06,0,1.06,-1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 56,19.61754386,12.04,1.06,-1,1.02,-1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 57,19.61754386,12.04,1.06,1,1.1,-1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 58,19.61754386,12.04,1.06,0,1.06,-0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 59,19.61754386,12.04,1.06,-1,1.02,-0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 60,19.61754386,12.04,1.06,1,1.1,-0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 61,11.1754386,11.24,1.06,0,1.06,1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 62,11.1754386,11.24,1.06,-1,1.02,1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 63,11.1754386,11.24,1.06,1,1.1,1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 64,11.1754386,11.24,1.06,0,1.06,0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 65,11.1754386,11.24,1.06,-1,1.02,0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 66,11.1754386,11.24,1.06,1,1.1,0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 67,11.1754386,11.24,1.06,0,1.06,-1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 68,11.1754386,11.24,1.06,-1,1.02,-1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 69,11.1754386,11.24,1.06,1,1.1,-1,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 70,11.1754386,11.24,1.06,0,1.06,-0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 71,11.1754386,11.24,1.06,-1,1.02,-0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 72,11.1754386,11.24,1.06,1,1.1,-0.05,3PHG,0.43,0.66,Appendix E CSR Balanced Faults
Test 73,19.61754386,12.04,1.06,0,1.06,1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 74,19.61754386,12.04,1.06,-1,1.02,1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 75,19.61754386,12.04,1.06,1,1.1,1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 76,19.61754386,12.04,1.06,0,1.06,0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 77,19.61754386,12.04,1.06,-1,1.02,0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 78,19.61754386,12.04,1.06,1,1.1,0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 79,19.61754386,12.04,1.06,0,1.06,-1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 80,19.61754386,12.04,1.06,-1,1.02,-1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 81,19.61754386,12.04,1.06,1,1.1,-1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 82,19.61754386,12.04,1.06,0,1.06,-0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 83,19.61754386,12.04,1.06,-1,1.02,-0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 84,19.61754386,12.04,1.06,1,1.1,-0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 85,11.1754386,11.24,1.06,0,1.06,1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 86,11.1754386,11.24,1.06,-1,1.02,1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 87,11.1754386,11.24,1.06,1,1.1,1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 88,11.1754386,11.24,1.06,0,1.06,0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 89,11.1754386,11.24,1.06,-1,1.02,0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 90,11.1754386,11.24,1.06,1,1.1,0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 91,11.1754386,11.24,1.06,0,1.06,-1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 92,11.1754386,11.24,1.06,-1,1.02,-1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 93,11.1754386,11.24,1.06,1,1.1,-1,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 94,11.1754386,11.24,1.06,0,1.06,-0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 95,11.1754386,11.24,1.06,-1,1.02,-0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
Test 96,11.1754386,11.24,1.06,1,1.1,-0.05,3PHG,0.43,2.3,Appendix E CSR Balanced Faults
