Test Num,SCR,X/R,Vpoc [pu],Qpoc [pu],Vref [pu],Ppoc [pu],Type,Duration [s],Impedance,Appendix Reference ,Results
Test 4,1.88,1.6,1.0227,0,1.0227,-0.66,3PHG,0.43,0.03 pu,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 5,1.88,1.6,1.0227,-0.3,1.0167,-0.66,3PHG,0.43,0.03 pu,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 6,1.88,1.6,1.0227,0.3,1.0287,-0.66,3PHG,0.43,0.03 pu,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 10,1.88,1.6,1.0227,0,1.0227,-0.05,3PHG,0.43,0.03 pu,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 11,1.88,1.6,1.0227,-0.3,1.0167,-0.05,3PHG,0.43,0.03 pu,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 12,1.88,1.6,1.0227,0.3,1.0287,-0.05,3PHG,0.43,0.03 pu,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 16,1.88,1.6,1.0227,0,1.0227,-0.66,3PHG,0.43,Zf = 1 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 17,1.88,1.6,1.0227,-0.3,1.0167,-0.66,3PHG,0.43,Zf = 1 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 18,1.88,1.6,1.0227,0.3,1.0287,-0.66,3PHG,0.43,Zf = 1 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 22,1.88,1.6,1.0227,0,1.0227,-0.05,3PHG,0.43,Zf = 1 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 23,1.88,1.6,1.0227,-0.3,1.0167,-0.05,3PHG,0.43,Zf = 1 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 24,1.88,1.6,1.0227,0.3,1.0287,-0.05,3PHG,0.43,Zf = 1 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 28,1.88,1.6,1.0227,0,1.0227,-0.66,3PHG,0.5,Zf = 2 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 29,1.88,1.6,1.0227,-0.3,1.0167,-0.66,3PHG,0.5,Zf = 2 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 30,1.88,1.6,1.0227,0.3,1.0287,-0.66,3PHG,0.5,Zf = 2 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 34,1.88,1.6,1.0227,0,1.0227,-0.05,3PHG,0.5,Zf = 2 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 35,1.88,1.6,1.0227,-0.3,1.0167,-0.05,3PHG,0.5,Zf = 2 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
Test 36,1.88,1.6,1.0227,0.3,1.0287,-0.05,3PHG,0.5,Zf = 2 Zs,SA PSCAD DMAT Appendix B Balanced fault tests - Charging,Acceptable
