,Deliverable,Category,Clause,Test No,Subtest No,Readable_Name,File_Name,PSSE,PSCAD,Grid_SCR,Grid_FL_MVA_sig,Grid_X2R_sig,Vpoc_pu_sig,Qpoc_pu,Ppoc_pu,Qpoc_MVAr_init,Vref_pu_sig,Init_Ppoc,Ppoc_MW_sig,PSSE Commands,PSSE Commands (Alternative),Post_Init_Duration_s,Vslack_pu_sig,Model_Relpath,Reference,Plotter Table,Appendix_Name_PSCAD,Appendix_Letter_PSCAD,Appendix_Name_PSSE,Appendix_Letter_PSSE,Report,Xlsx_Name,Sheet_Name,Is_Infinite
0,DMAT,Pref Steps,3211,167,,Test 167,DMAT_3211_PrefSteps_167_FL2000_X2R14_P0.5_Q0_V1.06,True,True,10.0,2000,14.0,1.06,0,0.5,0,1.06,200,"200, AT 5s ↓ 100","DRIVE MODEL 'SMCTESBL25_20' VAR 46 = AT 5s ↓ 100, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.005446623 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.10893246 AT 35s,60,,,FL2000X2R14VPOC1.06PPOC0.5QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','167'],['Subtest no.',''],['SCR', '10'],['X2R','14']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,GO_Spec_DMAT,3211_Pref,False
1,DMAT,Pref Steps,3211,168,,Test 168,DMAT_3211_PrefSteps_168_FL600_X2R14_P1_Q0_V1.06,True,True,3.0,600,14.0,1.06,0,1.0,0,1.06,200,"200, AT 5s ↓ 100, at 15s ↓ 10, AT 25s ↑ 200","DRIVE MODEL 'SMCTESBL25_20' VAR 46 = AT 5s ↓ 190, at 15s ↓ 180, AT 25s ↑ 200, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.005446623 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.10893246 AT 35s,60,,,FL600X2R14VPOC1.06PPOC1QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','168'],['Subtest no.',''],['SCR', '3'],['X2R','14']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,GO_Spec_DMAT,3211_Pref,False
2,DMAT,Pref Steps,3211,169,,Test 169,DMAT_3211_PrefSteps_169_FL3185_X2R11.24_P1_Q0_V1.06,True,True,15.925,3185,11.24,1.06,0,1.0,0,1.06,200,"200, AT 5s ↓ 100, at 15s ↓ 10, AT 25s ↑ 200","DRIVE MODEL 'SMCTESBL25_20' VAR 46 = AT 5s ↓ 100, at 15s ↓ 10, AT 25s ↑ 200, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.005446623 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.10893246 AT 35s,60,,,FL3185X2R11.24VPOC1.06PPOC1QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','169'],['Subtest no.',''],['SCR', '15.925'],['X2R','11.24']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,GO_Spec_DMAT,3211_Pref,False
3,DMAT,Pref Steps,3211,167,,Test 167,DMAT_3211_PrefSteps_167_FL2000_X2R14_P0.5_Q0_V1.06,True,True,10.0,2000,14.0,1.06,0,0.5,0,1.06,200,"200, AT 5s ↓ 100","DRIVE MODEL 'SMCTESBL25_20' VAR 46 = AT 5s ↓ 100, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.005446623 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.10893246 AT 35s,60,,,FL2000X2R14VPOC1.06PPOC0.5QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','167'],['Subtest no.',''],['SCR', '10'],['X2R','14']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,GO_Spec_DMAT,3211_Pref,False
4,DMAT,Pref Steps,3211,168,,Test 168,DMAT_3211_PrefSteps_168_FL600_X2R14_P1_Q0_V1.06,True,True,3.0,600,14.0,1.06,0,1.0,0,1.06,200,"200, AT 5s ↓ 100, at 15s ↓ 10, AT 25s ↑ 200","DRIVE MODEL 'SMCTESBL25_20' VAR 46 = AT 5s ↓ 190, at 15s ↓ 180, AT 25s ↑ 200, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.005446623 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.10893246 AT 35s,60,,,FL600X2R14VPOC1.06PPOC1QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','168'],['Subtest no.',''],['SCR', '3'],['X2R','14']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,GO_Spec_DMAT,3211_Pref,False
5,DMAT,Pref Steps,3211,169,,Test 169,DMAT_3211_PrefSteps_169_FL3185_X2R11.24_P1_Q0_V1.06,True,True,15.925,3185,11.24,1.06,0,1.0,0,1.06,200,"200, AT 5s ↓ 100, at 15s ↓ 10, AT 25s ↑ 200","DRIVE MODEL 'SMCTESBL25_20' VAR 46 = AT 5s ↓ 100, at 15s ↓ 10, AT 25s ↑ 200, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.005446623 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.05446623 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.10893246 AT 35s,60,,,FL3185X2R11.24VPOC1.06PPOC1QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','169'],['Subtest no.',''],['SCR', '15.925'],['X2R','11.24']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,GO_Spec_DMAT,3211_Pref,False
