,Deliverable,Category,Clause,Test No,Subtest No,Readable_Name,File_Name,PSSE,PSCAD,Grid_SCR,Grid_FL_MVA_sig,Grid_X2R_sig,Vpoc_pu_sig,Qpoc_pu,Ppoc_pu,Qpoc_MVAr_init,Vref_pu_sig,Init_Ppoc,Ppoc_MW_sig,PSSE Commands,PSSE Commands (Alternative),Post_Init_Duration_s,Vslack_pu_sig,Model_Relpath,Reference,Plotter Table,Appendix_Name_PSCAD,Appendix_Letter_PSCAD,Appendix_Name_PSSE,Appendix_Letter_PSSE,Report,Xlsx_Name,Sheet_Name,constant_vslack_pu_sig,Calc_TOV,U_Ov,TOV_MVAr,TOV_Shunt_C_uF_sig,Vslack_pu_sig_from_cache,TOV_MVAr_from_cache,TOV_Shunt_C_uF_sig_from_cache
0,DMAT,Pref Steps,3211,167,,Test 167,DMAT_3211_PrefSteps_167_FL2850_X2R14_P1_Q0_V1.06,True,True,10.0,2850,14.0,1.06,0,1,0,1.06,285,"285, AT 5s ↓ 142.5, at 15s ↓ 14.25, AT 25s ↑ 285","DRIVE MODEL 'flncppc' VAR 0 = AT 5s ↓ 142.5, at 15s ↓ 14.25, AT 25s ↑ 285, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.07761437775 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.007761437775 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.07761437775 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.1552287555 AT 35s,60,1.05745,,FL2850X2R14VPOC1.06PPOC1QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','167'],['Subtest no.',''],['SCR', '10'],['X2R','14']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,HY_Spec_DMAT,3211_Pref,1.05745,False,0.0,,,1.05745,,
1,DMAT,Pref Steps,3211,168,,Test 168,DMAT_3211_PrefSteps_168_FL855_X2R14_P1_Q0_V1.06,True,True,3.0,855,14.0,1.06,0,1,0,1.06,285,"285, AT 5s ↓ 142.5, at 15s ↓ 14.25, AT 25s ↑ 285","DRIVE MODEL 'flncppc' VAR 0 = AT 5s ↓ 142.5, at 15s ↓ 14.25, AT 25s ↑ 285, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.07761437775 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.007761437775 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.07761437775 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.1552287555 AT 35s,60,1.0839062499999996,,FL855X2R14VPOC1.06PPOC1QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','168'],['Subtest no.',''],['SCR', '3'],['X2R','14']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,HY_Spec_DMAT,3211_Pref,1.0839062499999996,False,0.0,,,1.0839062499999996,,
2,DMAT,Pref Steps,3211,169,,Test 169,DMAT_3211_PrefSteps_169_FL3185_X2R11.24_P1_Q0_V1.06,True,True,11.175438596491228,3185,11.24,1.06,0,1,0,1.06,285,"285, AT 5s ↓ 142.5, at 15s ↓ 14.25, AT 25s ↑ 285","DRIVE MODEL 'flncppc' VAR 0 = AT 5s ↓ 142.5, at 15s ↓ 14.25, AT 25s ↑ 285, WITH SCALING = 1",SET MODEL 'bess_ppc' VAR 3 TO 0.07761437775 AT 5s; SET MODEL 'bess_ppc' VAR 3 TO 0.007761437775 AT 15s; SET MODEL 'bess_ppc' VAR 3 TO 0.07761437775 AT 25s; SET MODEL 'bess_ppc' VAR 3 TO 0.1552287555 AT 35s,60,1.0558134765624996,,FL3185X2R11.24VPOC1.06PPOC1QPOC0,"[['Deliverable','DMAT'],['Test Type','Pref Steps'],['Test no.','169'],['Subtest no.',''],['SCR', '11.175'],['X2R','11.24']]",Appendix I Pref Steps,I,Appendix G Pref Steps,G,,HY_Spec_DMAT,3211_Pref,1.0558134765624996,False,0.0,,,1.0558134765624996,,
